---
title: 特高压分层常规直流输电系统
description: 特高压分层常规直流输电系统

tags:
- emtlab
- cases

---

## 模型介绍

### 案例说明

特高压分层常规直流输电系统案例模拟了一个送、受端均为分层接入的单极特高压分层常规直流输电系统，包含送、受两端换流站和一条直流输电线路。每个换流站由高、低两套LCC及其交流场组成，分层接入本端两个不同的交流电网。

![特高压分层常规直流输电系统](./HVDC_LCC_HI-fdm-std-v1.png "特高压分层常规直流输电系统")

案例中直流系统的关键参数如下表所示。

| 参数 | 单位 | 值 |
|:----------- |:---- |:---------:|
| 直流额定功率 | MW | 4000 |
| 直流额定电压 | kV | 800 |
| 直流接线方式 | -- | 单负极大地回线 |
| 送端1网侧额定电压 | kV | 525 |
| 送端2网侧额定电压 | kV | 525 |
| 受端1网侧额定电压 | kV | 515 |
| 受端2网侧额定电压 | kV | 515 |

### 模型地址

点击打开模型地址：[**特高压分层常规直流输电系统-v1**](cloudpss:/model/open-cloudpss/HVDC_LCC_HI-fdm-std-v1b2)

## 模型仿真测试

案例可以平稳有序地启动到规定功率运行，也可按照给定的初始潮流快速启动运行。

以下给出具体的仿真测试结果。

### 顺控启动仿真

采用顺控启动方式，模型的仿真结果如下图所示。

![顺控启动仿真结果](./顺控启动仿真结果/整流器直流电压.png "顺控启动仿真结果")
![顺控启动仿真结果](./顺控启动仿真结果/整流器直流功率.png "顺控启动仿真结果")
![顺控启动仿真结果](./顺控启动仿真结果/整流器交流电压.png "顺控启动仿真结果")
![顺控启动仿真结果](./顺控启动仿真结果/整流器交流功率.png "顺控启动仿真结果")
![顺控启动仿真结果](./顺控启动仿真结果/整流器触发角.png "顺控启动仿真结果")
![顺控启动仿真结果](./顺控启动仿真结果/整流站交流无功.png "顺控启动仿真结果")
![顺控启动仿真结果](./顺控启动仿真结果/逆变器直流电压.png "顺控启动仿真结果")
![顺控启动仿真结果](./顺控启动仿真结果/逆变器直流功率.png "顺控启动仿真结果")
![顺控启动仿真结果](./顺控启动仿真结果/逆变器交流电压.png "顺控启动仿真结果")
![顺控启动仿真结果](./顺控启动仿真结果/逆变器交流功率.png "顺控启动仿真结果")
![顺控启动仿真结果](./顺控启动仿真结果/逆变器熄弧角.png "顺控启动仿真结果")

![顺控启动仿真结果](./顺控启动仿真结果/逆变站交流无功.png "顺控启动仿真结果")

### 启动到初始潮流仿真

采用启动到初始潮流方式，模型的仿真结果如下图所示。

![启动到初始潮流仿真结果](./启动到初始潮流仿真结果/整流器直流电压.png "启动到初始潮流仿真结果")
![启动到初始潮流仿真结果](./启动到初始潮流仿真结果/整流器直流功率.png "启动到初始潮流仿真结果")
![启动到初始潮流仿真结果](./启动到初始潮流仿真结果/整流器交流电压.png "启动到初始潮流仿真结果")
![启动到初始潮流仿真结果](./启动到初始潮流仿真结果/整流器交流功率.png "启动到初始潮流仿真结果")
![启动到初始潮流仿真结果](./启动到初始潮流仿真结果/整流器触发角.png "启动到初始潮流仿真结果")
![启动到初始潮流仿真结果](./启动到初始潮流仿真结果/整流站交流无功.png "启动到初始潮流仿真结果")
![启动到初始潮流仿真结果](./启动到初始潮流仿真结果/逆变器直流电压.png "启动到初始潮流仿真结果")
![启动到初始潮流仿真结果](./启动到初始潮流仿真结果/逆变器直流功率.png "启动到初始潮流仿真结果")
![启动到初始潮流仿真结果](./启动到初始潮流仿真结果/逆变器交流电压.png "启动到初始潮流仿真结果")
![启动到初始潮流仿真结果](./启动到初始潮流仿真结果/逆变器交流功率.png "启动到初始潮流仿真结果")
![启动到初始潮流仿真结果](./启动到初始潮流仿真结果/逆变器熄弧角.png "启动到初始潮流仿真结果")

![启动到初始潮流仿真结果](./启动到初始潮流仿真结果/逆变站交流无功.png "启动到初始潮流仿真结果")

## 附录

### 模型参数

import Parameters from './_parameters.md'

<Parameters/>

<!-- 
## 附：修改及调试日志

+ 20260129
  + 初次发布

-->