---
title: 三相交流母线
author: 
author_email:

date: 2018/12/4 10:03:10
updated: 2018/12/4 10:03:10

type: components
category: 3004
order: 500

classname: _newBus_3p
symbol: newBus_3p
---
## 基本描述


> **该元件用以建模三相交流母线。三相交流母线仅作为理想的连接点，无实际物理意义。**

## 参数列表
### Configuration
| 参数名 | 单位 | 备注 | 类型 | 描述 |
| :--- | :--- | :--- | :--: | :--- |
| Name |  | 母线名称 | 文本 | 此处输入三相交流母线的名称（可缺省） |
| Voltage Magnitude (L-L, RMS) | p.u. | 母线线电压幅值 | 实数（常量） | 母线线电压的幅值，用于交流系统快速启动，可缺省 |
| Voltage Angle | Deg | 母线电压相位 | 实数（常量） | 母线电压相位（A相相电压），用于交流系统快速启动，可缺省 |
| Base Voltage (L-L, RMS) | kV | 母线电压基值 | 实数（常量） | 母线的电压基准值，用于交流系统快速启动，可缺省 |
| Rated Frequency | Hz | 额定频率 | 实数（常量） | 母线的额定频率，用于交流系统快速启动，可缺省 |
| Ramping Time | s | 斜坡启动时间(仅初始化用) | 实数（常量） | 母线电压以斜坡函数方式爬升的时间，用于交流系统快速启动，可缺省 |

### Monitoring
| 参数名 | 备注 | 类型 | 描述 |
| :--- | :--- | :--: | :--- |
| 3 Phase Voltage Vector \[kV\] | 三相相电压 | 文本 | 此处输母线三相相电压量测信号的标（3×1维），以#号开头，如#Vabc |
| RMS Voltage \[kV\] | 电压均方根值 | 文本 | 此处输母线电压均方根值量测信号的标签（1×1维），以#号开头，如#Vrms |


## 端口列表

| 端口名 | 数据维数 | 描述 |
| :--- | :--:  | :--- |
| Pin + | 3×1 |母线接线端口，可以作为多个三相元件的连接点 |

## 使用说明



## 相关元件


