---
title: 三联供综合能源系统
type: examples
author: Jack
category: 2300
order: 500
author_email: 
---

## 模型描述

选取某传统火电厂改造的冷热电三联供（CCHP）综合能源系统作为建模仿真的研究对象，系统主要设备包括屋顶光伏、蓄电池、燃气轮机、蒸汽轮机、吸收式制冷机、燃气锅炉、电压缩制冷机、电制氢、空气分离设备、变压器、输电线路，并和公共电网连通。系统结构拓扑如下图所示：

*模型拓扑结构图如下：*

![拓扑结构图](./IEScase-CCHP.png "拓扑结构图")


## 模型参数及边界条件

1. 输入设备额定参数和运行参数
2. 输入气象参数如典型日光照辐射强度参数
3. 输入典型日电、热、冷负荷参数
4. 输入各设备的运行策略

### 负荷参数

系统负荷主要有电负荷、冬季供暖负荷和夏季制冷负荷。

## 结果分析

冷热电联产（CCHP）系统是典型的IES单元，是一种实用的能源综合梯级利用解决方案。在本案例中，有蒸汽轮机和吸收式制冷机组合；以及燃气轮机、余热锅炉和吸收式制冷机相组合实现冷热电联产，燃气轮机冷热电三联供的过程可以描述为：燃气轮机发电过程中产生大量高温烟气，其热量由余热锅炉回收产生高温热水，作为吸收式制冷机的热源实现制冷和供热。通过梯级利用可以提高整体能源利用效率，这是综合能源系统的主要优势之一。
某典型日下该冷热电联产单元的发电供热制冷量如下图所示：

![CCHP供热消耗量1](./CCHP-1.png "CCHP供热消耗量1")
![CCHP供热消耗量2](./CCHP-2.png "CCHP供热消耗量2")
![CCHP供热消耗量3](./CCHP-3.png "CCHP供热消耗量3")