<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-parameters">

#### 基本设置

基本设置

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 并联数量 | `num` | 实数 | 并联储能设备数量 |
| 并网点电压 | `Vpcc` | 实数 [kV] | 交流端口线电压有效值 |
| 电压初始相位 | `Init_Phase` | 实数 [Deg] | 电压初始相位 |
| 单机额定容量 | `Sbase` | 实数 [MVA] | 单机额定容量（1~3MVA） |
| 有功功率参考值 | `Ppu_ref_PCC` | 实数 [p\.u\.] | 有功功率参考值 |
| 无功功率参考值 | `Qpu_ref_PCC` | 实数 [p\.u\.] | 无功功率参考值 |
| 变流器控制类型 | `VSC_FLAG` | 选择 | 变流器控制类型 |

#### 跟网控制参数设置

跟网控制参数设置

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 频率\-有功支撑系数 | `Kf_GFL` | 实数 [p\.u\.] | 频率-有功支撑系数（取零则为无支撑） |
| 电压\-无功支撑系数 | `Ku_GFL` | 实数 [p\.u\.] | 电压-无功支撑系数（取零则为无支撑） |
| 功率外环比例系数 | `Ko_GFL` | 实数 | VSC 控制中，功率外环 PI 环节的比例系数 |
| 功率外环积分时间常数 | `To_GFL` | 实数 [s] | VSC 控制中，功率外环 PI 环节的积分时间常数 |
| 功率外环限幅 | `Olim_GFL` | 实数 [p\.u\.] | VSC 控制中，功率外环 PI 环节的限幅 |
| 电流内环比例系数 | `Ki_GFL` | 实数 | VSC 控制中，电流内环 PI 环节的比例系数 |
| 电流内环积分时间常数 | `Ti_GFL` | 实数 [s] | VSC 控制中，电流内环 PI 环节的积分时间常数 |
| 电流内环限幅 | `Ilim_GFL` | 实数 [p\.u\.] | VSC 控制中，电流内环 PI 环节的限幅 |

#### 构网控制参数设置

构网控制参数设置

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 构网控制方式 | `GFM_FLAG` | 选择 | 下垂/虚拟同步控制选择 |
| 有功\-频率下垂系数 | `Dp_GFM` | 实数 [p\.u\.] | 有功-频率下垂系数 |
| 无功\-电压下垂系数 | `Dq_GFM` | 实数 [p\.u\.] | 无功-电压下垂系数 |
| 虚拟转动惯量 | `J_GFM` | 实数 [kg·m^2] | 虚拟同步机转子惯量系数 |
| 阻尼系数 | `KD_GFM` | 实数 [kg·m^2/s] | 阻尼系数 |
| 无功\-电压比例系数 | `KQ_GFM` | 实数 [p\.u\.] | 无功-电压比例系数 |
| 无功\-电压积分时间常数 | `TQ_GFM` | 实数 [p\.u\.] | 无功-电压积分时间常数 |
| 无功权重系数 | `Kq_GFM` | 实数 [p\.u\.] | 无功权重系数 |
| 一次调频系数 | `Kf_GFM` | 实数 [p\.u\.] | 附加一次调频控制系数（取零则为无调频附加控制） |
| 一次调压系数 | `Ku_GFM` | 实数 [p\.u\.] | 附加一次调压控制系数（取零则为无调压附加控制） |
| 电压外环比例系数 | `Ko_GFM` | 实数 [p\.u\.] | VSC 控制中，电压外环 PI 环节的比例系数 |
| 电压外环积分时间常数 | `To_GFM` | 实数 [s] | VSC 控制中，电压外环 PI 环节的积分时间常数 |
| 电压外环限幅 | `Olim_GFM` | 实数 [p\.u\.] | VSC 控制中，电压外环 PI 环节的限幅 |
| 电流内环比例系数 | `Ki_GFM` | 实数 [p\.u\.] | VSC 控制中，电流内环 PI 环节的比例系数 |
| 电流内环积分时间常数 | `Ti_GFM` | 实数 [s] | VSC 控制中，电流内环 PI 环节的积分时间常数 |
| 电流内环限幅 | `Ilim_GFM` | 实数 [p\.u\.] | VSC 控制中，电流内环 PI 环节的限幅 |

#### 潮流设置

潮流设置

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Bus Type | `BusType` | 选择 | 节点类型 |
| Injected Active Power | `pf_P` | 实数 [MW] | 节点注入有功功率 |
| Injected Reactive Power | `pf_Q` | 实数 [MVar] | 节点注入无功功率 |
| Bus Voltage Magnitude | `pf_V` | 实数 [p\.u\.] | 母线电压幅值 |
| Bus Voltage Angle | `pf_Theta` | 实数 [Deg] | 母线电压相位 |
| Lower Voltage Limit | `pf_Vmin` | 实数 [p\.u\.] | 母线电压下限 |
| Upper Voltage Limit | `pf_Vmax` | 实数 [p\.u\.] | 母线电压上限 |
| Lower Reactive Power Limit | `pf_Qmin` | 实数 [MVar] | 无功功率下限 |
| Upper Reactive Power Limit | `pf_Qmax` | 实数 [MVar] | 无功功率上限 |

#### 事件设置

事件设置

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 并网时间 | `OnTime` | 实数 [s] | 储能并网运行时刻 |
| 启动时间 | `Startup_Time` | 实数 [s] | 启动时间 |
| 功率设定改变时间 | `ChargeSwitch` | 实数 [s] | 小扰动时间 |

#### 量测设置

量测设置

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 有功量测\(MW\) | `P_PCC` | 虚拟引脚（输出） | 有功量测(MW) |
| 无功量测\(MVar\) | `Q_PCC` | 虚拟引脚（输出） | 无功量测(MVar) |

#### 单元测试

单元测试

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| UnitTest | `UnitTest` | 布尔 | 单元测试开关，打开时接入外部测试电路。 |
| 线路电阻 | `R` | 实数 [Ω] | 线路等效电阻 |
| 线路电感 | `L` | 实数 [H] | 线路等效电感 |


</slot>
