<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-parameters">

#### 额定参数

额定参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 额定直流电压指定方式 | `UdcNMode` | 选择 | 额定直流电压指定方式 |
| 额定直流电压 | `Udc_sN` | 实数 [kV] | 额定直流电压 |
| 额定直流功率 | `S_N` | 实数 [MW] | 额定直流功率 |
| 额定电网电压 | `Uac_N` | 实数 [kV] | 交流网侧线电压 |
| 额定电网频率 | `f_N` | 实数 [Hz] | 额定电网频率 |

#### 换流阀设计参数

换流阀设计参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 换流阀安装方向 | `ValveDirection` | 选择 | 换流阀安装方向 |
| 6脉动桥数 | `Nbridge` | 整数 [个] | 6脉动桥数 |
| 阀导通等效电阻 | `Ron` | 实数 [Ω] | Ron/Roff模型，单阀臂导通状态等效电阻 |
| 阀关断等效电阻 | `Roff` | 实数 [Ω] | Ron/Roff模型，单阀臂关断状态等效电阻 |
| 6脉动桥通态压降 | `Ut` | 实数 [kV] | 每个6脉动桥通态压降 |
| 额定触发角 | `alpha_N` | 实数 [Deg] | 整流运行时额定触发角 |
| 额定熄弧角 | `gamma_N` | 实数 [Deg] | 逆变运行时额定熄弧角 |

#### 换流变设计参数

换流变设计参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 变压器容量 | `St` | 实数 [MVA] | 变压器容量 |
| 网侧额定电压 | `Uact_N` | 实数 [kV] | 交流网侧线电压，一般等于额定电网电压 |
| 阀侧额定电压 | `Uacv_N` | 实数 [kV] | 交流阀侧线电压（空载） |
| 正序漏电抗 | `Xt_pu` | 实数 [p\.u\.] | 正序漏电抗 |
| 正序漏电阻 | `Rt_pu` | 实数 [p\.u\.] | 正序漏电阻 |
| 励磁电导 | `Gmt_pu` | 实数 [p\.u\.] | 励磁电导 |
| 空载励磁电流 | `Imt_pu` | 实数 [p\.u\.] | 空载励磁电流 |
| 网侧绕组中性点接地电阻 | `Rg1t` | 实数 [Ω] | 网侧绕组中性点接地电阻 |
| 阀侧绕组中性点接地电阻 | `Rg2t` | 实数 [Ω] | 阀侧绕组中性点接地电阻 |
| 分接头挡矩 | `Utap_pu` | 实数 [p\.u\.] | 分接头挡矩 |
| 分接头最大挡位 | `Tap_max` | 整数 [挡] | 分接头最大挡位，对应变比最大值 |
| 分接头最小挡位 | `Tap_min` | 整数 [挡] | 分接头最小挡位，对应变比最小值 |

#### 直流滤波器设计参数

直流滤波器设计参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 滤波器详细RLC参数 | `DCFilters` | 表格 | 滤波器详细RLC参数 |

#### 其他设计参数

其他设计参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 正极平波电抗器电感值 | `LdcP` | 实数 [mH] | 正极平波电抗器电感值 |
| 负极平波电抗器电感值 | `LdcN` | 实数 [mH] | 负极平波电抗器电感值 |
| 断路器合闸状态电阻 | `Rclose` | 实数 [Ω] | 断路器合闸状态电阻 |
| 断路器分闸状态电阻 | `Ropen` | 实数 [Ω] | 断路器分闸状态电阻 |

#### 换流器控制策略

换流器控制策略

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 运行模式 | `OperateMode` | 选择 | 运行模式 |
| 功率控制模式 | `PowerMode` | 选择 | 功率控制模式 |
| 是否启用低压限流控制 | `VDCL_Eab` | 布尔 | 是否启用低压限流控制 |
| 是否启用电流偏差控制 | `DeltaI_Eab` | 布尔 | 是否启用电流偏差控制（仅逆变运行时有效） |
| 是否启用换相失败预测控制 | `CFPRED_Eab` | 布尔 | 是否启用换相失败预测控制（仅逆变运行时有效） |
| 直流电流指令 | `Idc_ref` | 实数 [p\.u\.] | 直流电流指令，与换流阀实际安装方向相同 |
| 直流功率指令 | `Pdc_ref` | 实数 [p\.u\.] | 直流功率指令，整流为正 |
| 直流电压指令 | `Udc_ref` | 实数 [p\.u\.] | 直流电压指令，正常极性为正 |
| 熄弧角参考值 | `gamma_ref` | 实数 [Deg] | 熄弧角参考值（仅逆变运行时有效） |
| 换流变分接头控制模式 | `TapMode` | 选择 | 换流变分接头控制模式 |
| 阀侧空载电压参考值 | `Uacv_ref` | 实数 [kV] | 阀侧空载电压参考值 |
| 分接头投切的触发角上限参考值 | `alpha_ref_tapInc` | 实数 [Deg] | 分接头投切的触发角上限参考值 |
| 分接头投切的触发角下限参考值 | `alpha_ref_tapDec` | 实数 [Deg] | 分接头投切的触发角下限参考值 |
| 分接头投切的熄弧角上限参考值 | `gamma_ref_tapInc` | 实数 [Deg] | 分接头投切的熄弧角上限参考值 |
| 分接头投切的熄弧角下限参考值 | `gamma_ref_tapDec` | 实数 [Deg] | 分接头投切的熄弧角下限参考值 |

#### 换流器控制参数

换流器控制参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 控制器输出触发角下限 | `alpha_min` | 实数 [Deg] | 控制器输出触发角下限 |
| 控制器输出熄弧角下限 | `gamma_min` | 实数 [Deg] | 控制器输出熄弧角下限 |
| 锁相振荡器比例增益 | `Gp_PLO` | 实数 | 锁相振荡器比例增益 |
| 锁相振荡器积分增益 | `Gi_PLO` | 实数 | 锁相振荡器积分增益 |
| 直流电压滤波时间常数 | `Tu_measure` | 实数 [s] | 直流电压滤波时间常数 |
| 直流电流滤波时间常数 | `T_Ictrl` | 实数 [s] | 直流电流滤波时间常数 |
| 低压限流上限电压 | `Umax_VDCOL` | 实数 [p\.u\.] | 低压限流上限电压 |
| 低压限流下限电压 | `Umin_VDCOL` | 实数 [p\.u\.] | 低压限流下限电压 |
| 低压限流最小输出电流 | `Imin_VDCOL` | 实数 [p\.u\.] | 低压限流最小输出电流 |
| 低压限流电压上升阶段惯性时间常数 | `Tup_VDCOL` | 实数 [s] | 低压限流电压上升阶段惯性时间常数 |
| 低压限流电压下降阶段惯性时间常数 | `Tdown_VDCOL` | 实数 [s] | 低压限流电压下降阶段惯性时间常数 |
| 电流控制参考值上限 | `IOmax_Ictrl` | 实数 [p\.u\.] | 电流控制参考值上限 |
| 电流控制参考值下限 | `IOmin_Ictrl` | 实数 [p\.u\.] | 电流控制参考值下限 |
| 电流控制总增益 | `Gain_Ictrl` | 实数 | 电流控制总增益 |
| 电流控制比例增益 | `Kp_Ictrl` | 实数 | 电流控制比例增益 |
| 电流控制积分时间常数 | `Ti_Ictrl` | 实数 [s] | 电流控制积分时间常数 |
| 电流偏差控制偏差量 | `DeltaI_ref` | 实数 [p\.u\.] | 电流偏差控制偏差量 |
| 电压控制比例增益 | `Kp_Uctrl` | 实数 | 电压控制比例增益 |
| 电压控制积分时间常数 | `Ti_Uctrl` | 实数 [s] | 电压控制积分时间常数 |
| 熄弧角控制比例增益 | `Kp_Amax` | 实数 | 熄弧角控制比例增益 |
| 熄弧角控制积分时间常数 | `Ti_Amax` | 实数 [s] | 熄弧角控制积分时间常数 |
| 换相失败预测控制不对称故障启动电压 | `CFPRED_U0ref` | 实数 [p\.u\.] | 换相失败预测控制不对称故障启动电压 |
| 换相失败预测控制对称故障启动电压 | `CFPRED_UABref` | 实数 [p\.u\.] | 换相失败预测控制对称故障启动电压 |
| 换相失败预测控制对称故障电压比较窗口 | `CFPRED_TABref` | 实数 [s] | 换相失败预测控制对称故障电压比较窗口 |
| 换相失败预测控制启动延时 | `CFPRED_TDelay` | 实数 [s] | 换相失败预测控制启动延时 |

#### 换流器启动流程

换流器启动流程

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 启动模式 | `StartUpMode` | 选择 | 启动模式 |
| 换流变上电时刻 | `ChargeTime` | 实数 [s] | 换流变上电时刻 |
| 解锁时刻 | `DBlockTime` | 实数 [s] | 解锁时刻 |
| 预启动时间 | `StartUpTime` | 实数 [s] | 预启动时间 |

#### 初始潮流

初始潮流

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 潮流计算模型 | `PF_Type` | 选择 | 潮流计算模型 |
| 直流侧节点电压 | `Vbus_dcpf` | 实数 [p\.u\.] | 直流侧节点电压，正常极性为正 |
| 直流侧节点注入功率 | `Pbus_dcpf` | 实数 [MW] | 直流侧节点注入功率 |
| 交流侧节点电压幅值 | `Vbus_acpf` | 实数 [p\.u\.] | 初步给定交流侧节点电压幅值<br/>该值将在潮流写回时更新 |
| 交流侧节点电压相位 | `Theta_acpf` | 实数 [Deg] | 交流侧节点电压相位 |
| 交流侧节点注入有功功率 | `Pbus_acpf` | 实数 [MW] | 交流侧节点注入有功功率 |
| 交流侧节点注入无功功率 | `Qbus_acpf` | 实数 [MVar] | 交流侧节点注入无功功率 |
| 交流侧节点电压下限 | `Vmin_acpf` | 实数 [p\.u\.] | 交流侧节点电压下限 |
| 交流侧节点电压上限 | `Vmax_acpf` | 实数 [p\.u\.] | 交流侧节点电压上限 |

#### 量测

量测

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 直流端间电压 | `Udc_PP` | 虚拟引脚（输出） | 直流端间电压，单位kV |
| 直流端对地电压 | `Udc_PG` | 虚拟引脚（输出） | 直流端对地电压，单位kV |
| 直流电流 | `Idc` | 虚拟引脚（输出） | 直流电流，整流为正，单位kA |
| 直流功率 | `Pdc` | 虚拟引脚（输出） | 直流功率，整流为正，单位MW |
| 交流网侧电压瞬时值 | `Uac` | 虚拟引脚（输出） | 交流网侧三相瞬时电压，单位kV |
| 交流网侧电压有效值 | `UacRMS` | 虚拟引脚（输出） | 交流网侧电压有效值，单位kV |
| 交流网侧电流瞬时值 | `Iac` | 虚拟引脚（输出） | 交流网侧三相瞬时电流，流向电网为正，单位kA |
| 交流网侧电流有效值 | `IacRMS` | 虚拟引脚（输出） | 交流网侧电流有效值，单位kA |
| 交流网侧有功 | `Pac` | 虚拟引脚（输出） | 交流网侧有功，向电网发出功率为正，单位MW |
| 交流网侧无功 | `Qac` | 虚拟引脚（输出） | 交流网侧无功，向电网发出功率为正，单位Mvar |
| 触发角 | `alpha` | 虚拟引脚（输出） | 触发角，单位Deg |
| 熄弧角 | `gamma` | 虚拟引脚（输出） | 熄弧角，单位Deg |
| 换相角 | `miu` | 虚拟引脚（输出） | 换相角，单位Deg |
| 换相桥1阀电流 | `Ivalve1` | 虚拟引脚（输出） | 换相桥1各阀臂电流，单位kA |
| 换相桥2阀电流 | `Ivalve2` | 虚拟引脚（输出） | 换相桥2各阀臂电流，单位kA |
| 换相桥3阀电流 | `Ivalve3` | 虚拟引脚（输出） | 换相桥3各阀臂电流，单位kA |
| 换相桥4阀电流 | `Ivalve4` | 虚拟引脚（输出） | 换相桥4各阀臂电流，单位kA |


</slot>
