<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-parameters">

#### 额定参数

额定参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 额定直流电压指定方式 | `UdcNMode` | 选择 | 额定直流电压指定方式 |
| 额定直流电压 | `Udc_sN` | 实数 [kV] | 额定直流电压 |
| 额定直流功率 | `S_N` | 实数 [MW] | 额定直流功率 |
| 额定电网电压 | `Uac_N` | 实数 [kV] | 交流网侧线电压 |
| 额定电网频率 | `f_N` | 实数 [Hz] | 额定电网频率 |

#### 换流阀设计参数

换流阀设计参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 桥臂模块数 | `Nsub` | 整数 [个] | 单个桥臂模块总数 |
| 模块电容值 | `Csub` | 实数 [μF] | 单个模块电容值 |
| 模块静态电阻值 | `Rsub` | 实数 [Ω] | 单个模块静态并联电阻值 |
| 桥臂电感值 | `Larm` | 实数 [mH] | 单个桥臂电感值 |
| 开关器件导通状态电阻 | `Ron` | 实数 [Ω] | Ron/Roff模型，开关器件导通状态电阻 |
| 开关器件阻断状态电阻 | `Roff` | 实数 [Ω] | Ron/Roff模型，开关器件阻断状态电阻 |

#### 联接变设计参数

联接变设计参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 变压器容量 | `St` | 实数 [MVA] | 变压器容量 |
| 网侧额定电压 | `Uact_N` | 实数 [kV] | 交流网侧线电压，一般等于额定电网电压 |
| 阀侧额定电压 | `Uacv_N` | 实数 [kV] | 交流阀侧线电压 |
| 正序漏电抗 | `Xt_pu` | 实数 [p\.u\.] | 正序漏电抗 |
| 正序漏电阻 | `Rt_pu` | 实数 [p\.u\.] | 正序漏电阻 |
| 励磁电导 | `Gmt_pu` | 实数 [p\.u\.] | 励磁电导 |
| 空载励磁电流 | `Imt_pu` | 实数 [p\.u\.] | 空载励磁电流 |
| 连接组别 | `YDMode` | 选择 | 连接组别 |
| 网侧绕组中性点接地电阻 | `Rg1t` | 实数 [Ω] | 网侧绕组中性点接地电阻 |
| 阀侧绕组中性点接地电阻 | `Rg2t` | 实数 [Ω] | 阀侧绕组中性点接地电阻 |

#### 其他设计参数

其他设计参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 断路器合闸状态电阻 | `Rclose` | 实数 [Ω] | 断路器合闸状态电阻 |
| 断路器分闸状态电阻 | `Ropen` | 实数 [Ω] | 断路器分闸状态电阻 |
| 充电电阻配置 | `RchargeMode` | 选择 | 选择是否启用交、直流侧充电电阻 |
| 充电电阻值 | `Rcharge` | 实数 [Ω] | 充电电阻值 |
| 直流端口电感配置 | `LdcMode` | 选择 | 选择是否启用直流端口电感 |
| 直流正极电感值 | `LdcP` | 实数 [mH] | 直流正极电感值 |
| 直流负极电感值 | `LdcN` | 实数 [mH] | 直流负极电感值 |

#### 换流器控制策略

换流器控制策略

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 控制模式 | `CTRLMode` | 选择 | 控制模式 |
| 有功控制模式 | `CTRLMode_P` | 选择 | 有功控制模式 |
| 无功控制模式 | `CTRLMode_Q` | 选择 | 无功控制模式 |
| 是否启用环流抑制 | `CCSC_Eab` | 布尔 | 是否启用环流抑制 |
| 是否启用负序电流抑制 | `NCSC_Eab` | 布尔 | 是否启用负序电流抑制 |
| 直流电流指令 | `Idc_ref` | 实数 [p\.u\.] | 直流电流指令，整流为正 |
| 直流电压指令 | `Udc_ref` | 实数 [p\.u\.] | 直流电压指令 |
| 直流功率指令 | `Pdc_ref` | 实数 [p\.u\.] | 直流功率指令，整流为正 |
| 有功功率指令 | `Pac_ref` | 实数 [p\.u\.] | 交流网侧有功功率，向电网发出功率为正 |
| 无功功率指令 | `Qac_ref` | 实数 [p\.u\.] | 交流网侧无功功率，向电网发出功率为正 |
| 交流电压（网侧）指令 | `Uac_ref` | 实数 [p\.u\.] | 交流电压（网侧）指令 |
| 交流电压相位（网侧）指令 | `Theta_ref` | 实数 [Deg] | 孤网平衡机模式 |

#### 换流器控制参数

换流器控制参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 内环电流控制上限 | `Idq_max` | 实数 [p\.u\.] | 内环电流控制上限 |
| 调制电压控制上限 | `Udq_max` | 实数 [p\.u\.] | 调制电压控制上限 |
| 环流抑制输出调制波上限 | `dUcir_max` | 实数 [p\.u\.] | 环流抑制输出调制波上限 |
| 负序电流抑制输出调制波上限 | `dUneg_max` | 实数 [p\.u\.] | 负序电流抑制输出调制波上限 |
| 有功类指令爬升率 | `P_rate` | 实数 [p\.u\./s] | 直流功率、直流电流、交流有功参考值的爬升率 |
| 无功类指令爬升率 | `Q_rate` | 实数 [p\.u\./s] | 交流无功参考值的爬升率 |
| 直流电压指令爬升率 | `Udc_rate` | 实数 [p\.u\./s] | 直流电压参考值的爬升率 |
| 交流电压指令爬升率 | `Uac_rate` | 实数 [p\.u\./s] | 交流电压参考值的爬升率 |
| 有功类PI控制器比例增益 | `kp_P` | 实数 | 有功类PI控制器比例增益 |
| 有功类PI控制器积分时间常数 | `ti_P` | 实数 [s] | 有功类PI控制器积分时间常数 |
| 无功类PI控制器比例增益 | `kp_Q` | 实数 | 无功类PI控制器比例增益 |
| 无功类PI控制器积分时间常数 | `ti_Q` | 实数 [s] | 无功类PI控制器积分时间常数 |
| 直流电压PI控制器比例增益 | `kp_Udc` | 实数 | 直流电压PI控制器比例增益 |
| 直流电压PI控制器积分时间常数 | `ti_Udc` | 实数 [s] | 直流电压PI控制器积分时间常数 |
| 交流电压PI控制器比例增益 | `kp_Uac` | 实数 | 交流电压PI控制器比例增益 |
| 交流电压PI控制器积分时间常数 | `ti_Uac` | 实数 [s] | 交流电压PI控制器积分时间常数 |
| VF控制电压PI控制器比例增益 | `kp_VF` | 实数 | VF控制电压PI控制器比例增益 |
| VF控制电压PI控制器积分时间常数 | `ti_VF` | 实数 [s] | VF控制电压PI控制器积分时间常数 |
| 电流内环PI控制器比例增益 | `kp_Iinner` | 实数 | 电流内环PI控制器比例增益 |
| 电流内环PI控制器积分时间常数 | `ti_Iinner` | 实数 [s] | 电流内环PI控制器积分时间常数 |
| 环流抑制PI控制器比例增益 | `kp_Icir` | 实数 | 环流抑制PI控制器比例增益 |
| 环流抑制PI控制器积分时间常数 | `ti_Icir` | 实数 [s] | 环流抑制PI控制器积分时间常数 |
| 负序电流抑制PI控制器比例增益 | `kp_Inseq` | 实数 | 负序电流抑制PI控制器比例增益 |
| 负序电流抑制PI控制器积分时间常数 | `ti_Inseq` | 实数 [s] | 负序电流抑制PI控制器积分时间常数 |
| 锁相环PI控制器比例增益 | `kp_PLL` | 实数 | 锁相环PI控制器比例增益 |
| 锁相环PI控制器积分增益 | `ki_PLL` | 实数 | 锁相环PI控制器积分增益 |
| 子模块电压排序频率 | `Fsort` | 实数 [Hz] | NLM调制中，子模块电压排序频率 |
| 子模块投切频率 | `Fsw` | 实数 [Hz] | NLM调制中，子模块投切频率 |

#### 换流器启动流程

换流器启动流程

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 启动模式 | `StartUpMode` | 选择 | 启动模式 |
| 不控充电开始时刻 | `Charge0Time` | 实数 [s] | 不控充电开始时刻 |
| 可控充电开始时刻 | `Charge1Time` | 实数 [s] | 可控充电开始时刻 |
| 换流器解锁时刻 | `DBlockTime` | 实数 [s] | 换流器解锁时刻 |
| 交流侧并网时刻 | `OnGridTime` | 实数 [s] | 交流侧并网时刻 |
| 预启动时间 | `StartUpTime` | 实数 [s] | 预启动时间 |

#### 初始潮流

初始潮流

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 潮流计算模型 | `PF_Type` | 选择 | 潮流计算模型 |
| 交流侧节点注入有功功率 | `Pbus_acpf` | 实数 [MW] | 交流侧节点注入有功功率 |
| 交流侧节点注入无功功率 | `Qbus_acpf` | 实数 [MVar] | 交流侧节点注入无功功率 |
| 交流侧节点电压幅值 | `Vbus_acpf` | 实数 [p\.u\.] | 交流侧节点电压幅值 |
| 交流侧节点电压相位 | `Theta_acpf` | 实数 [Deg] | 交流侧节点电压相位 |
| 直流侧节点电压 | `Vbus_dcpf` | 实数 [p\.u\.] | 直流侧节点电压 |
| 直流侧节点注入功率 | `Pbus_dcpf` | 实数 [MW] | 直流侧节点注入功率 |
| 交流侧节点电压下限 | `Vmin_acpf` | 实数 [p\.u\.] | 交流侧节点电压下限 |
| 交流侧节点电压上限 | `Vmax_acpf` | 实数 [p\.u\.] | 交流侧节点电压上限 |
| 交流侧节点注入无功下限 | `Qmin_acpf` | 实数 [MVar] | 交流侧节点注入无功下限 |
| 交流侧节点注入无功上限 | `Qmax_acpf` | 实数 [MVar] | 交流侧节点注入无功上限 |

#### 量测

量测

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 直流端间电压 | `Udc_PP` | 虚拟引脚（输出） | 直流端间电压，单位kV |
| 直流端对地电压 | `Udc_PG` | 虚拟引脚（输出） | 直流端对地电压，单位kV |
| 直流电流 | `Idc` | 虚拟引脚（输出） | 直流电流，整流为正，单位kA |
| 直流功率 | `Pdc` | 虚拟引脚（输出） | 直流功率，整流为正，单位MW |
| 交流网侧电压瞬时值 | `Uac` | 虚拟引脚（输出） | 交流网侧三相瞬时电压，单位kV |
| 交流网侧电压有效值 | `UacRMS` | 虚拟引脚（输出） | 交流网侧电压有效值，单位kV |
| 交流网侧电流瞬时值 | `Iac` | 虚拟引脚（输出） | 交流网侧三相瞬时电流，流向电网为正，单位kA |
| 交流网侧电流有效值 | `IacRMS` | 虚拟引脚（输出） | 交流网侧电流有效值，单位kA |
| 交流网侧有功 | `Pac` | 虚拟引脚（输出） | 交流网侧有功，向电网发出功率为正，单位MW |
| 交流网侧无功 | `Qac` | 虚拟引脚（输出） | 交流网侧无功，向电网发出功率为正，单位Mvar |
| 桥臂电流 | `Iarm` | 虚拟引脚（输出） | 桥臂电流，单位kA |
| 子模块平均电容电压 | `Uc` | 虚拟引脚（输出） | 各桥臂子模块平均电容电压，单位kV |
| 相单元环流 | `Icir` | 虚拟引脚（输出） | 相单元环流，单位kA |
| 控制器d轴电流 | `Id` | 虚拟引脚（输出） | d轴电流参考值及实际值，整流电流为正，单位p.u. |
| 控制器q轴电流 | `Iq` | 虚拟引脚（输出） | q轴电流参考值及实际值，向电网发出无功电流为正，单位p.u. |
| 控制器d轴环流 | `Idcir` | 虚拟引脚（输出） | d轴环流参考值及实际值，负序二倍频，单位p.u. |
| 控制器q轴环流 | `Iqcir` | 虚拟引脚（输出） | q轴环流参考值及实际值，负序二倍频，单位p.u. |


</slot>
