<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-parameters">

#### 永磁同步电机参数组

永磁同步电机PMSG相关参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 额定容量 | `Sbase_PM` | 实数 [MVA] | 单台风机额定容量 |
| 额定线电压有效值 | `Vbase_PM` | 实数 [kV] | 风机额定线电压有效值 |
| 额定频率 | `Freq_PM` | 实数 [Hz] | PMSG额定电气频率 |
| 定子绕组电阻 | `Rs_PM` | 实数 [p\.u\.] | 定子绕组电阻 |
| 定子绕组漏电抗 | `Xlr_PM` | 实数 [p\.u\.] | 定子绕组漏电抗 |
| 定子d轴电抗 | `Xld_PM` | 实数 [p\.u\.] | 定子d轴电抗 |
| 定子q轴电抗 | `Xlq_PM` | 实数 [p\.u\.] | 定子q轴电抗 |
| d轴阻尼绕组电阻 | `Rldd_PM` | 实数 [p\.u\.] | d轴阻尼绕组电阻 |
| d轴阻尼绕组漏电抗 | `Xldd_PM` | 实数 [p\.u\.] | d轴阻尼绕组漏电抗 |
| q轴阻尼绕组电阻 | `Rlqd_PM` | 实数 [p\.u\.] | q轴阻尼绕组电阻 |
| q轴阻尼绕组漏电抗 | `Xlqd_PM` | 实数 [p\.u\.] | q轴阻尼绕组漏电抗 |
| 磁场强度 | `Ms_PM` | 实数 [p\.u\.] | 磁场强度 |
| 转子惯性时间常数 | `Tj_PM` | 实数 [s] | 转子惯性时间常数 |
| 机械阻尼时间常数 | `Dm_PM` | 实数 [p\.u\.] | 机械阻尼时间常数 |

#### 风力机参数组

风力机WindTurbine相关参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 基准有功功率 | `Pbase_WT` | 实数 [MW] | 基准有功功率 |
| 风轮机叶片半径 | `Radturb_WT` | 实数 [m] | 风轮机叶片半径 |
| 风轮机额定转速下的涡轮转速 | `Vrotnom_WT` | 实数 [rpm] | 风轮机额定转速下的涡轮转速 |
| 最大桨距角 | `Pitchmax_WT` | 实数 [deg] | 最大桨距角 |
| 最小桨距角 | `Pitchmin_WT` | 实数 [deg] | 最小桨距角 |
| 参考机械速度 | `Wref_WT` | 实数 [p\.u\.] | 参考机械速度 |
| 切入风速 | `VwCutIn_WT` | 实数 [m/s] | 切入风速 |
| 切出风速 | `VwCutOut_WT` | 实数 [m/s] | 切出风速 |
| Pitch比例增益系数 | `KpPitch_WT` | 实数 [p\.u\.] | Pitch比例增益系数 |
| Pitch积分时间常数 | `TiPitch_WT` | 实数 [s] | Pitch积分时间常数 |
| 风速 | `Vwind_WT` | 实数 [m/s] | 风速 |
| 空气密度 | `Rho_WT` | 实数 [kg/m3] | 空气密度 |

#### 变流器及其控制参数组

变流器及其控制Converter_and_converter_controller相关参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 直流电压基准值 | `Vdcbase_DC` | 实数 [kV] | 直流电压基准值 |
| 直流母线电容 | `Cap_DC` | 实数 [F] | 直流母线电容 |
| 网侧额定频率 | `Freq_GSC` | 实数 [Hz] | 网侧额定频率 |
| 低电压穿越电压阈值 | `Vlow_HV` | 实数 [p\.u\.] | 低电压穿越电压阈值 |
| 高电压穿越电压阈值 | `Vhigh_HV` | 实数 [p\.u\.] | 高电压穿越电压阈值 |
| 并网点电压滤波器时间常数 | `Tv_GSC` | 实数 [s] | 并网点电压滤波器时间常数（0~1可调） |
| 机侧滤波电感 | `L_MSC` | 实数 [H] | 机侧滤波电感 |
| 网侧滤波电感 | `L_GSC` | 实数 [H] | 网侧滤波电感 |
| 机侧PWM控制载波倍频 | `Cfreq_MSC` | 实数 | 机侧PWM控制载波倍频 |
| 网侧PWM控制载波倍频 | `Cfreq_GSC` | 实数 | 网侧PWM控制载波倍频 |
| 机侧滤波器截止频率 | `FreqCutOff_MSC` | 实数 [Hz] | 机侧滤波器截止频率 |
| 网侧滤波器截止频率 | `FreqCutOff_GSC` | 实数 [Hz] | 网侧滤波器截止频率 |
| 机侧最大电流标幺值 | `Imaxpu_MSC` | 实数 [p\.u\.] | 机侧最大电流标幺值 |
| 网侧最大电流标幺值 | `Imaxpu_GSC` | 实数 [p\.u\.] | 网侧最大电流标幺值 |
| 机侧d轴或q轴优先级 | `IlimPriority_MSC` | 选择 | 机侧d轴或q轴优先级（0:Iq,1:Id) |
| 网侧d轴或q轴优先级 | `IlimPriority_GSC` | 选择 | 网侧d轴或q轴优先级（0:Iq,1:Id) |
| 机侧锁相环比例增益系数 | `KpPll_MSC` | 实数 [p\.u\.] | 机侧锁相环比例增益系数 |
| 机侧锁相环积分增益系数 | `KiPll_MSC` | 实数 [p\.u\.] | 机侧锁相环积分增益系数 |
| 机侧Id控制PI比例增益系数 | `KpId_MSC` | 实数 [p\.u\.] | 机侧Id控制PI比例增益系数 |
| 机侧Id控制PI积分时间常数 | `TiId_MSC` | 实数 [s] | 机侧Id控制PI积分时间常数 |
| 机侧Iq控制PI比例增益系数 | `KpIq_MSC` | 实数 [p\.u\.] | 机侧Iq控制PI比例增益系数 |
| 机侧Iq控制PI积分时间常数 | `TiIq_MSC` | 实数 [s] | 机侧Iq控制PI积分时间常数 |
| 机侧Vd控制PI比例增益系数 | `KpVd_MSC` | 实数 [p\.u\.] | 机侧Vd控制PI比例增益系数 |
| 机侧Vd控制PI积分时间常数 | `TiVd_MSC` | 实数 [s] | 机侧Vd控制PI积分时间常数 |
| 机侧Vq控制PI比例增益系数 | `KpVq_MSC` | 实数 [p\.u\.] | 机侧Vq控制PI比例增益系数 |
| 机侧Vq控制PI积分时间常数 | `TiVq_MSC` | 实数 [s] | 机侧Vq控制PI积分时间常数 |
| 网侧锁相环比例增益系数 | `KpPll_GSC` | 实数 [p\.u\.] | 网侧锁相环比例增益系数 |
| 网侧锁相环积分增益系数 | `KiPll_GSC` | 实数 [p\.u\.] | 网侧锁相环积分增益系数 |
| 网侧Id控制PI比例增益系数 | `KpId_GSC` | 实数 [p\.u\.] | 网侧Id控制PI比例增益系数 |
| 网侧Id控制PI积分时间常数 | `TiId_GSC` | 实数 [s] | 网侧Id控制PI积分时间常数 |
| 网侧Q控制PI比例增益系数 | `KpQ_GSC` | 实数 [p\.u\.] | 网侧Q控制PI比例增益系数 |
| 网侧Q控制PI积分时间常数 | `TiQ_GSC` | 实数 [s] | 网侧Q控制PI积分时间常数 |
| 网侧Iq控制PI比例增益系数 | `KpIq_GSC` | 实数 [p\.u\.] | 网侧Iq控制PI比例增益系数 |
| 网侧Iq控制PI积分时间常数 | `TiIq_GSC` | 实数 [s] | 网侧Iq控制PI积分时间常数 |
| 网侧Vd控制PI比例增益系数 | `KpVd_GSC` | 实数 [p\.u\.] | 网侧Vd控制PI比例增益系数 |
| 网侧Vd控制PI积分时间常数 | `TiVd_GSC` | 实数 [s] | 网侧Vd控制PI积分时间常数 |
| 网侧Vq控制PI比例增益系数 | `KpVq_GSC` | 实数 [p\.u\.] | 网侧Vq控制PI比例增益系数 |
| 网侧Vq控制PI积分时间常数 | `TiVq_GSC` | 实数 [s] | 网侧Vq控制PI积分时间常数 |

#### 启动时序参数组

启动时序参数组Start_sequence相关参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 网侧低压母线并网延时 | `DBlk` | 实数 [s] | 网侧低压母线并网延时 |
| 网侧变流器启动延时 | `DBlk_GSC` | 实数 [s] | 网侧变流器启动延时 |
| 转子侧变流器启动延时 | `DBlk_MSC` | 实数 [s] | 转子侧变流器启动延时 |
| 电机转速控制切换至转矩延时 | `S2TMode_PM` | 实数 [s] | 电机转速控制切换至转矩延时 |

#### 直流斩波器参数组

直流斩波器Chopper_DC相关参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| chopper电路导通电压 | `VdcChopOn_DC` | 实数 [p\.u\.] | chopper电路导通电压 |
| chopper电路断开电压 | `VdcChopOff_DC` | 实数 [p\.u\.] | chopper电路断开电压 |

#### 单元测试

单元测试

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 并网点线电压有效值 | `Vbase_HV` | 实数 [kV] | 并网点线电压有效值 |
| 风机并网方式 | `GridType` | 选择 | 风机并网方式 |
| 系统短路比 | `SCR` | 实数 | 系统短路比 |
| 系统阻抗比 | `XR` | 实数 | 系统阻抗比 |
| 电压穿越类型 | `Fault_type` | 选择 | 电压穿越类型 |
| 理想电压源是否为故障电压源 | `FaultSet` | 选择 | 理想电压源是否为故障电压源 |
| 理想电压源故障开始时间 | `FaultStartTime` | 实数 [s] | 理想电压源故障开始时间 |
| 理想电压源故障结束时间 | `FaultEndTime` | 实数 [s] | 理想电压源故障结束时间 |
| 理想电压源故障电压降 | `FaultDropRatio` | 实数 [p\.u\.] | 理想电压源故障电压降 |


</slot>
