<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-parameters">

#### 双馈异步电机参数组

双馈异步电机DFIG相关参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 额定容量 | `Sbase_IM` | 实数 [MVA] | 单台风机额定容量 |
| 额定线电压有效值 | `Vbase_IM` | 实数 [kV] | 感应电机额定线电压有效值 |
| 额定频率 | `Freq_IM` | 实数 [Hz] | 感应电机额定电气频率 |
| 定/转子绕组匝数比 | `Trnr_IM` | 实数 | 感应电机定/转子绕组匝数比 |
| 最大转差率 | `Slipmax_IM` | 实数 | 感应电机最大转差率 |
| 定子电阻 | `Rs_IM` | 实数 [p\.u\.] | 定子电阻 |
| 定子漏电抗 | `Xls_IM` | 实数 [p\.u\.] | 定子漏电抗 |
| 激磁电抗 | `Xm_IM` | 实数 [p\.u\.] | 激磁电抗 |
| 转子电阻 | `Rr_IM` | 实数 [p\.u\.] | 转子电阻 |
| 转子漏电抗 | `Xlr_IM` | 实数 [p\.u\.] | 转子漏电抗 |
| 惯性时间常数 | `Tj_IM` | 实数 [s] | 感应电机惯性时间常数 |
| 机械阻尼 | `Dm_IM` | 实数 [p\.u\.] | 机械阻尼 |

#### 风力机参数组

风力机WindTurbine相关参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 基准有功功率 | `Pbase_WT` | 实数 [MW] | 基准有功功率 |
| 风轮机叶片半径 | `Radturb_WT` | 实数 [m] | 风轮机叶片半径 |
| 风轮机额定转速下的涡轮转速 | `Vrotnom_WT` | 实数 [rpm] | 风轮机额定转速下的涡轮转速 |
| 最大桨距角 | `Pitchmax_WT` | 实数 [deg] | 最大桨距角 |
| 最小桨距角 | `Pitchmin_WT` | 实数 [deg] | 最小桨距角 |
| 参考机械速度 | `Wref_WT` | 实数 [p\.u\.] | 参考机械速度 |
| 切入风速 | `VwCutIn_WT` | 实数 [m/s] | 切入风速 |
| 切出风速 | `VwCutOut_WT` | 实数 [m/s] | 切出风速 |
| 桨距角控制PI比例增益系数 | `KpPitch_WT` | 实数 [p\.u\.] | 桨距角控制PI比例增益系数 |
| 桨距角控制PI积分时间常数 | `TiPitch_WT` | 实数 [s] | 桨距角控制PI积分时间常数 |
| 风速 | `Vwind_WT` | 实数 [m/s] | 风速 |
| 空气密度 | `Rho_WT` | 实数 [kg/m3] | 空气密度 |

#### 变流器及其控制参数组

变流器及其控制Converter_and_converter_controller相关参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 直流电压基准值 | `Vdcbase_DC` | 实数 [kV] | 直流电压基准值 |
| 直流母线电容 | `Cap_DC` | 实数 [F] | 直流母线电容 |
| 网侧滤波电感 | `L_LV` | 实数 [H] | 网侧滤波电感 |
| 是否启用二极管闭锁 | `Dflag_VSC` | 布尔 | 是否启用二极管闭锁 |
| 低电压穿越电压阈值 | `Vlow_HV` | 实数 [p\.u\.] | 低电压穿越电压阈值 |
| 高电压穿越电压阈值 | `Vhigh_HV` | 实数 [p\.u\.] | 高电压穿越电压阈值 |
| 网侧滤波器截止频率 | `FreqCutOff_LV` | 实数 [Hz] | 网侧滤波器截止频率 |
| 转子侧最大电流标幺值 | `Imaxpu_RSC` | 实数 [p\.u\.] | 转子侧最大电流标幺值 |
| 网侧最大电流标幺值 | `Imaxpu_GSC` | 实数 [p\.u\.] | 网侧最大电流标幺值 |
| 网侧电流限制优先级 | `IlimPriority_GSC` | 选择 | 网侧电流限制优先级(0:无功优先,1:有功优先) |
| 转子侧锁相环比例增益系数 | `KpPll_RSC` | 实数 [p\.u\.] | 转子侧锁相环比例增益系数 |
| 转子侧锁相环积分增益系数 | `KiPll_RSC` | 实数 [p\.u\.] | 转子侧锁相环积分增益系数 |
| 转子侧Id控制PI比例增益系数 | `KpId_RSC` | 实数 [p\.u\.] | 转子侧Id控制PI比例增益系数 |
| 转子侧Id控制PI积分时间常数 | `TiId_RSC` | 实数 [s] | 转子侧Id控制PI积分时间常数 |
| 转子侧Q控制PI比例增益系数 | `KpQ_RSC` | 实数 [p\.u\.] | 转子侧Q控制PI比例增益系数 |
| 转子侧Q控制PI积分时间常数 | `TiQ_RSC` | 实数 [s] | 转子侧Q控制PI积分时间常数 |
| 转子侧Iq控制PI比例增益系数 | `KpIq_RSC` | 实数 [p\.u\.] | 转子侧Iq控制PI比例增益系数 |
| 转子侧Iq控制PI积分时间常数 | `TiIq_RSC` | 实数 [s] | 转子侧Iq控制PI积分时间常数 |
| 转子侧Vd控制PI比例增益系数 | `KpVd_RSC` | 实数 [p\.u\.] | 转子侧Vd控制PI比例增益系数 |
| 转子侧Vd控制PI积分时间常数 | `TiVd_RSC` | 实数 [s] | 转子侧Vd控制PI积分时间常数 |
| 转子侧Vq控制PI比例增益系数 | `KpVq_RSC` | 实数 [p\.u\.] | 转子侧Vq控制PI比例增益系数 |
| 转子侧Vq控制PI积分时间常数 | `TiVq_RSC` | 实数 [s] | 转子侧Vq控制PI积分时间常数 |
| 网侧锁相环比例增益系数 | `KpPll_GSC` | 实数 [p\.u\.] | 网侧锁相环比例增益系数 |
| 网侧锁相环积分增益系数 | `KiPll_GSC` | 实数 [p\.u\.] | 网侧锁相环积分增益系数 |
| 网侧Id控制PI比例增益系数 | `KpId_GSC` | 实数 [p\.u\.] | 网侧Id控制PI比例增益系数 |
| 网侧Id控制PI积分时间常数 | `TiId_GSC` | 实数 [s] | 网侧Id控制PI积分时间常数 |
| 网侧Iq控制PI比例增益系数 | `KpIq_GSC` | 实数 [p\.u\.] | 网侧Iq控制PI比例增益系数 |
| 网侧Iq控制PI积分时间常数 | `TiIq_GSC` | 实数 [s] | 网侧Iq控制PI积分时间常数 |
| 网侧Vd控制PI比例增益系数 | `KpVd_GSC` | 实数 [p\.u\.] | 网侧Vd控制PI比例增益系数 |
| 网侧Vd控制PI积分时间常数 | `TiVd_GSC` | 实数 [s] | 网侧Vd控制PI积分时间常数 |
| 网侧Vq控制PI比例增益系数 | `KpVq_GSC` | 实数 [p\.u\.] | 网侧Vq控制PI比例增益系数 |
| 网侧Vq控制PI积分时间常数 | `TiVq_GSC` | 实数 [s] | 网侧Vq控制PI积分时间常数 |

#### 启动时序参数组

启动时序参数组Start_sequence相关参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 网侧低压母线并网延时 | `DBlk` | 实数 [s] | 网侧低压母线并网延时 |
| 网侧变流器启动延时 | `DBlk_GSC` | 实数 [s] | 网侧变流器启动延时 |
| 转子侧变流器启动延时 | `DBlk_RSC` | 实数 [s] | 转子侧变流器启动延时 |
| 电机转速控制切换至转矩延时 | `S2TMode_IM` | 实数 [s] | 电机转速控制切换至转矩延时 |

#### 直流斩波器参数组

直流斩波器Chopper_DC相关参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| chopper电路导通电压 | `VdcChopOn_DC` | 实数 [p\.u\.] | chopper电路导通电压 |
| chopper电路断开电压 | `VdcChopOff_DC` | 实数 [p\.u\.] | chopper电路断开电压 |

#### 撬棒电路参数组

撬棒电路Crowbar_RS相关参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Crowbar电路投入标志位 | `CrowEnab_RS` | 布尔 | Crowbar电路投入标志位(0:不投入,1:投入) |
| Crowbar电路导通电压 | `VdcCrowOn_RS` | 实数 [kV] | Crowbar电路导通电压 |
| Crowbar电阻 | `RCrow_RS` | 实数 [Ω] | Crowbar电阻 |
| Crowbar电感 | `LCrow_RS` | 实数 [H] | Crowbar电感 |
| Crowbar触发持续时间 | `TimeCrow_RS` | 实数 [s] | Crowbar触发持续时间 |
| 最大转子电流 | `ICrow_RS` | 实数 [kA] | 最大转子电流 |

#### 脱网保护控制

脱网保护控制

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 是否启用脱网保护控制 | `Trip_Enable_VRT` | 布尔 | 是否启用脱网保护控制 |
| 脱网后是否再次并网 | `Reflag_VRT` | 选择 | 脱网后是否再次并网 |
| 低压保护拐点1时刻 | `TL1_LV` | 实数 [s] | 低电压穿越保护曲线拐点1时刻 |
| 低压保护拐点1电压值 | `VL1_LV` | 实数 [p\.u\.] | 低电压穿越保护曲线拐点1电压值 |
| 低压保护拐点2时刻 | `TL2_LV` | 实数 [s] | 低电压穿越保护曲线拐点2时刻 |
| 低压保护拐点2电压值 | `VL2_LV` | 实数 [p\.u\.] | 低电压穿越保护曲线拐点2电压值 |
| 高压保护拐点1时刻 | `TH1_HV` | 实数 [s] | 高电压穿越保护曲线拐点1时刻 |
| 高压保护拐点1电压值 | `VH1_HV` | 实数 [p\.u\.] | 高电压穿越保护曲线拐点1电压值 |
| 高压保护2时刻 | `TH2_HV` | 实数 [s] | 高电压穿越保护曲线拐点2时刻 |
| 高压保护2电压值 | `VH2_HV` | 实数 [p\.u\.] | 高电压穿越保护曲线拐点2电压值 |

#### 单元测试

单元测试

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 并网点线电压有效值 | `Vbase_HV` | 实数 [kV] | 并网点线电压有效值 |
| 风机并网方式 | `GridType` | 选择 | 风机并网方式 |
| 系统短路比 | `SCR` | 实数 | 系统短路比 |
| 系统阻抗比 | `XR` | 实数 | 系统阻抗比 |
| 电压穿越类型 | `Fault_type` | 选择 | 电压穿越类型 |
| 理想电压源是否为故障电压源 | `FaultSet` | 选择 | 理想电压源是否为故障电压源 |
| 理想电压源故障开始时间 | `FaultStartTime` | 实数 [s] | 理想电压源故障开始时间 |
| 理想电压源故障结束时间 | `FaultEndTime` | 实数 [s] | 理想电压源故障结束时间 |
| 理想电压源故障电压降 | `FaultDropRatio` | 实数 [p\.u\.] | 理想电压源故障电压降 |


</slot>
