<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-parameters">

#### 启动时间

启动时间

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 启动电压穿越运行状态判断的时间 | `Startup_VRT` | 实数 [s] | 启动电压穿越运行状态判断的时间 |

#### 低电压穿越判断

低电压穿越判断

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 启用低电压穿越判断 | `Enable_LV` | 布尔 | 是否启用低电压穿越判断？ |
| 进入低穿状态电压值 | `VLin_LV` | 实数 [p\.u\.] | 进入低电压穿越状态电压值 |
| 退出低穿状态电压值 | `VLout_LV` | 实数 [p\.u\.] | 退出低电压穿越状态电压值 |
| 进入低穿延时 | `TdlyVLin_LV` | 实数 [s] | 进入低电压穿越延时 |
| 退出低穿延时 | `TdlyVLout_LV` | 实数 [s] | 退出低电压穿越延时 |

#### 高电压穿越判断

高电压穿越判断

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 启用高电压穿越判断 | `Enable_HV` | 布尔 | 是否启用高电压穿越判断？ |
| 进入高穿状态电压值 | `VHin_HV` | 实数 [p\.u\.] | 进入高电压穿越状态电压值 |
| 退出高穿状态电压值 | `VHout_HV` | 实数 [p\.u\.] | 退出高电压穿越状态电压值 |
| 进入高穿延时 | `TdlyVHin_HV` | 实数 [s] | 进入高电压穿越延时 |
| 退出高穿延时 | `TdlyVHout_HV` | 实数 [s] | 退出高电压穿越延时 |

#### 脱网保护控制

脱网保护控制

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 是否启用电压保护切机控制 | `Trip_Enable_VRT` | 布尔 | 是否启用电压保护切机控制 |
| 脱网后是否再次并网 | `Reflag_VRT` | 选择 | 脱网后是否再次并网 |
| 低压保护拐点1时刻 | `TL1_LV` | 实数 [s] | 低电压穿越保护曲线拐点1时刻 |
| 低压保护拐点1电压值 | `VL1_LV` | 实数 [p\.u\.] | 低电压穿越保护曲线拐点1电压值 |
| 低压保护拐点2时刻 | `TL2_LV` | 实数 [s] | 低电压穿越保护曲线拐点2时刻 |
| 低压保护拐点2电压值 | `VL2_LV` | 实数 [p\.u\.] | 低电压穿越保护曲线拐点2电压值 |
| 高压保护拐点1时刻 | `TH1_HV` | 实数 [s] | 高电压穿越保护曲线拐点1时刻 |
| 高压保护拐点1电压值 | `VH1_HV` | 实数 [p\.u\.] | 高电压穿越保护曲线拐点1电压值 |
| 高压保护2时刻 | `TH2_HV` | 实数 [s] | 高电压穿越保护曲线拐点2时刻 |
| 高压保护2电压值 | `VH2_HV` | 实数 [p\.u\.] | 高电压穿越保护曲线拐点2电压值 |

#### Monitoring

Monitoring

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 低压保护曲线 | `LVRT_Curve` | 虚拟引脚（输出） | 低压保护曲线 |
| 高压保护曲线 | `HVRT_Curve` | 虚拟引脚（输出） | 高压保护曲线 |


</slot>
