<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-pins">

| 引脚名 | 键名 | 类型 | 维度 | 描述 |
|:------ |:---- |:----:|:----:|:---- |
| 并网点电压 | `Vrms_HV` | 输入 | <samp>1</samp> × <samp>1</samp> | 并网点电压(p.u.) |
| 并网点有功功率 | `Ppu_HV` | 输入 | <samp>1</samp> × <samp>1</samp> | 并网点有功功率(p.u.;输出有功为正) |
| 并网点无功功率 | `Qpu_HV` | 输入 | <samp>1</samp> × <samp>1</samp> | 并网点无功功率(p.u.;输出无功为正) |
| 电压穿越运行状态 | `State` | 输出 | <samp>1</samp> × <samp>1</samp> | 电压穿越运行状态（±3:高低电压穿越失败；±2:高低电压穿越阶段； ±1:高低电压恢复阶段；0:正常运行） |
| PI控制冻结标志位 | `Frz_VRT` | 输出 | <samp>1</samp> × <samp>1</samp> | PI控制冻结标志位(0:正常；1:冻结) |
| 电压保护切机信号 | `Trip_VRT` | 输出 | <samp>1</samp> × <samp>1</samp> | 电压保护切机信号(0:正常运行；1:切机) |

</slot>
