<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-parameters">

#### 低压穿越期间控制参数

低压穿越期间控制参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 低穿期间有功功率控制标志位 | `LVRT_IN_PFLAG` | 选择 | 0-无附加控制；1-指定功率；2-指定电流；3-按穿越前电流；4-低压限有功电流 |
| 有功系数 | `KP_LV` | 实数 | 有功系数 |
| 有功设定值 | `Pset_LV` | 实数 [p\.u\.] | 有功设定值 |
| 有功电流系数1 | `K1_Ip_LV` | 实数 | 有功电流系数1 |
| 有功电流系数2 | `K2_Ip_LV` | 实数 | 有功电流系数2 |
| 有功电流设定值 | `Ipset_LV` | 实数 [p\.u\.] | 有功电流设定值 |
| 低压限有功电流电压下阀值 | `VZEROX_LV` | 实数 [p\.u\.] | 低压限有功电流电压下阀值 |
| 低压限有功电流电压上阀值 | `VBRKPT_LV` | 实数 [p\.u\.] | 低压限有功电流电压上阀值 |
| 低压限有功电流上阀值 | `IpBRKPT_LV` | 实数 [p\.u\.] | 低压限有功电流上阀值 |
| 低穿期间无功功率控制标志位 | `LVRT_IN_QFLAG` | 选择 | 0-无附加控制；1-指定功率；2-指定电流 |
| 低电压穿越期间无功系数 | `KQ_LV` | 实数 | 低电压穿越期间无功系数 |
| 低电压穿越期间无功设定值 | `Qset_LV` | 实数 [p\.u\.] | 低电压穿越期间无功设定值 |
| 低电压参考值 | `Vref_LV` | 实数 [p\.u\.] | 低电压参考值 |
| 无功电流系数1 | `K1_Iq_LV` | 实数 | 无功电流系数1 |
| 无功电流系数2 | `K2_Iq_LV` | 实数 | 无功电流系数2 |
| 无功电流设定值 | `Iqset_LV` | 实数 [p\.u\.] | 无功电流设定值 |

#### 低压穿越结束初始时刻

低压穿越结束初始时刻

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 有功电流穿越恢复起始点标志位 | `Ip_LVREC0_FLAG` | 选择 | 0-无附加控制；1-按初始有功电流百分比； 2-按穿越期间有功电流； 3-按穿越期间功率 |
| 初始有功电流百分比系数 | `KIp_LVREC0_LV` | 实数 | 初始有功电流百分比系数 |
| 有功电流设定值 | `Ipset_LVREC0_LV` | 实数 [p\.u\.] | 有功电流设定值 |
| 电流维持时间 | `TLVRT_RECOVER0_LV` | 实数 [s] | 电流维持时间 |
| 无功电流穿越恢复起始点标志位 | `Iq_LVREC0_FLAG` | 选择 | 0-无附加控制；1-按初始无功电流百分比； 2-按穿越期间无功电流百分比； 3-按穿越期间功率 |
| 穿越期间无功电流百分比系数 | `KIq_LVREC0_LV` | 实数 | 穿越期间无功电流百分比系数 |
| 无功电流设定值 | `Iqset_LVREC0_LV` | 实数 [p\.u\.] | 无功电流设定值 |

#### 高压穿越期间控制参数

高压穿越期间控制参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 高穿期间有功功率控制标志位 | `HVRT_IN_PFLAG` | 选择 | 0，无附加控制；1，指定功率；2，指定电流；3，按穿越前电流 |
| 高电压穿越期间有功系数 | `KP_HV` | 实数 | 高电压穿越期间有功系数 |
| 高电压穿越期间有功设定值 | `Pset_HV` | 实数 [p\.u\.] | 高电压穿越期间有功设定值 |
| 有功电流系数 1 | `K1_Ip_HV` | 实数 | 有功电流系数 1 |
| 有功电流系数 2 | `K2_Ip_HV` | 实数 | 有功电流系数 2 |
| 有功电流设定值 | `Ipset_HV` | 实数 [p\.u\.] | 有功电流设定值 |
| 高穿期间无功功率控制标志位 | `HVRT_IN_QFLAG` | 选择 | 0，无附加控制；1，指定功率；2，指定电流 |
| 无功功率系数 | `KQ_HV` | 实数 | 无功功率系数 |
| 无功功率设定值 | `Qset_HV` | 实数 [p\.u\.] | 无功功率设定值 |
| 高电压参考值 | `Vref_HV` | 实数 [p\.u\.] | 高电压参考值 |
| 无功电流系数 1 | `K1_Iq_HV` | 实数 | 无功电流系数 1 |
| 无功电流系数 2 | `K2_Iq_HV` | 实数 | 无功电流系数 2 |
| 无功电流设定值 | `Iqset_HV` | 实数 [p\.u\.] | 无功电流设定值 |

#### 高压穿越结束初始时刻

高压穿越结束初始时刻

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 有功电流穿越恢复起始点标志位 | `Ip_HVREC0_FLAG` | 选择 | 0-无附加控制 1-按初始功率百分比 2-按穿越期间有功电流 3-按穿越期间功率 |
| 初始有功电流百分比系数 | `KIp_HVREC0_HV` | 实数 | 初始有功电流百分比系数 |
| 有功电流设定值 | `Ipset_HVREC0_HV` | 实数 [p\.u\.] | 有功电流设定值 |
| 电流维持时间 | `THVRT_RECOVER0_HV` | 实数 [s] | 电流维持时间 |
| 无功电流穿越恢复起始点标志位 | `Iq_HVREC0_FLAG` | 选择 | 0 无附加控制；1 按初始无功电流；2 按穿越期间无功电流百分比；3 按穿越期间功率 |
| 故障期间无功电流百分比系数 | `KIq_HVREC0_HV` | 实数 | 故障期间无功电流百分比系数 |
| 无功电流设定值 | `Iqset_HVREC0_HV` | 实数 [p\.u\.] | 无功电流设定值 |

#### 穿越恢复控制

穿越恢复控制

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 电压穿越恢复有功电流指令计算方式 | `VRT_RECOVER_PFLAG` | 选择 | 0，无附加控制； 1，定斜率；2，按惯性曲线 |
| 定斜率 | `dIp_RECOVER_max_VRT` | 实数 [p\.u\./s] | 定斜率 |
| 惯性曲线 | `Tcons_Precover_VRT` | 实数 [s] | 惯性曲线 |
| 电压穿越恢复无功电流指令计算方式 | `VRT_RECOVER_QFLAG` | 选择 | 0，无附加控制； 1，定斜率；2，按惯性曲线 |
| 定斜率 | `dIq_RECOVER_max_VRT` | 实数 [p\.u\./s] | 定斜率 |
| 惯性曲线 | `Tcons_Qrecover_VRT` | 实数 [s] | 惯性曲线 |


</slot>
