---
title: 吸收式制冷机
description: 该元件用以建模吸收式制冷机，一次侧工质驱动热量交换，实现二次侧制冷。

sidebar_position: 100

tags: 
- 元件
- IESLab
---

## 元件定义

**该元件指吸收式制冷机的设备设施，吸收式制冷系统，制冷剂液态在蒸发器中吸热蒸发，所形成的蒸气被吸收剂所吸收，在此之后，吸收了制冷剂蒸气的吸收剂由溶液泵送至发生器，在发生器中被加热，而分离出制冷剂蒸气，该蒸气在冷凝器中被冷凝成液体，再经节流后进入蒸发器。常用的吸收式制冷机有氨水吸收式制冷机和溴化锂吸收式制冷机两种。**

 **以溴化锂吸收式制冷机为例，它是以溴化锂溶液为吸收剂，以水为制冷剂，利用水在高真空下蒸发吸热达到制冷的目的。为使制冷过程能连续不断地进行下去，蒸发后的冷剂水蒸气被溴化锂溶液所吸收，溶液变稀，这一过程是在吸收器中发生的，然后以热能为动力，将溶液加热使其水份分离出来，而溶液变浓，这一过程是在发生器中进行的。发生器中充有溴化锂溶液，且压力较低，稍加热时，水便从溴化锂溶液中蒸发由来(水比溴化锂易蒸发)。蒸发出来的水蒸汽在冷凝器中冷凝，成为制冷剂水，经节流阀在蒸发器中蒸发。带走箱内的热量，蒸发出的水气又被吸收器中的溴化锂溶液吸收(溴化锂溶液特易吸收水气)，此溶液再在发生器中加热蒸发，就这样不断循环，实现制冷循环。发生器中得到的蒸汽在冷凝器中凝结成水，经节流后再送至蒸发器中蒸发。如此循环达到连续制冷的目的。其数学模型如下：**

> 水力方程
> $$∆p=p_{in}-p_{out}=k*m*|m|/ρ^2$$
> 热力方程
>  $$Q_{heat}*\eta = Q_{cool} = m\left( h_{out}{- h}_{in} \right)$$
> 式中：∆p是进出口压差(kPa)，$p_{in} 、p_{out}$分别为流体进出口压力(kPa)，k是局部压降系数 (kPa/(m³·s⁻¹)²), m是质量流量(kg/s)，ρ是密度（kg/ m³·），$Q_{heat}$是热源一次侧的供热功率(kW)，$\eta$是制冷机的冷热比，$Q_{cool}$是冷源二次侧的出口制冷功率(kW)，$h_{in},h_{out}$分别为工质的进出口比焓（kj/kg）。


 ![吸收式制冷机](./AChiller.png =x300)


## 元件说明

光伏系统元件参数标签页包括**属性**、**参数**、**引脚**三类参数，下面对每类参数进行详细说明。

### 属性

CloudPSS 提供了一套统一的元件属性功能，关于元件属性参数的配置，详见[元件属性配置](/docs/docs/software/xstudio/simstudio/basic/moduleEncapsulation/index.md)页面。

### 参数

#### 基础参数

| 参数名 | 键值 (key) | 单位 | 备注 | 类型 | 描述 |
| :--- | :--- | :--- | :--: | :--- | :--- |
| 元件类型 | `CompType` |  | 选择元件类型 | 选择 | 选择**交流元件**时输出交流电，为**光伏交流系统**；选择**直流元件**时输出直流电，为**光伏直流系统**。 |
| 待选设备类型 | `DeviceSelection` |  | 从设备库中选择设备类型 | 选择 | **选择数据管理模块录入的设备型号**，将光伏系统元件的厂家、产品型号、额定运行参数自动绑定为对应设备在数据管理模块中录入的参数。|
| 损失系数组 | `LossCoes` |  | 配置光伏系统各个环节的能量损失系数 | 表格 | 可配置的损失类型包括直流电缆损失、光伏组件串并联不匹配损失、灰尘及雨雪遮挡损失、交流线路损失、逆变器 MPPT 的效率损失、太阳辐射入射（IAM）损失、变压器损失等， 当仿真参数组的**出力模式**项为**指定出力曲线**时失效。|

#### 仿真参数

在仿真参数中编辑光伏系统的仿真边界条件，主要包含**运行方式**和**运行策略曲线**。

| 参数名 | 键值 (key)  | 单位 | 备注 | 类型 | 描述 |
| :--- | :--- | :--- | :--: | :--- | :--- |
| 出力模式 | `PowerMode` |  | 选择光伏系统的出力模式 | 选择 | 在输入仿真运行策略前需要指定设备运行模式。有**由气象数据计算**和**指定出力曲线**两种模式。若选择**由气象数据计算**，则光伏系统出力根据气象数据计算得到。若用户已经计算或得到了光伏系统的出力曲线，可以修改为**指定出力曲线模式**，在**出力曲线**参数中录入出力曲线即可。|
| 启停策略 | `Strategy` |  | 配置光伏系统在不同时刻的设备启停策略 | 表格 | 仅当**出力模式**项为气象数据计算时生效，在表格中录入**各个时间段对应的设备启停策略**。 **开始时刻**对应每个仿真时刻，**启停设备台数**不能超过**设备配置台数**。|
| 出力曲线 | `PowerCurve` |  | 自定义光伏系统的出力曲线 | 表格 | 仅当**出力模式**项为**指定出力曲线**时生效，在表格中录入**各个时间段对应的光伏系统的出力**。 **开始时刻**对应每个仿真时刻。|
| 光伏板跟踪方式 | `TrackingMethod` |  | 选择光伏板跟踪方式 | 选择 | 仅当**出力模式**项为**由气象数据计算**时生效。可选择**固定倾角**或**单轴跟踪（NS轴）**|
| 光伏板倾角 | `DigAngle` | ° | 配置光伏板倾角 | 实数（常量） | 仅当**出力模式**项为**由气象数据计算**且**光伏板跟踪方式**项为**固定倾角**时生效。调节范围 0-360° |

#### 优化参数

在优化参数中编辑光伏系统的优化条件。

| 参数名 | 键值 (key)  | 单位 | 备注 | 类型 | 描述 |
| :--- | :--- | :--- | :--: | :--- | :--- |
| 是否优化该设备 | `OptimizationChoice` |  | 是否对光伏系统元件的运行方式进行优化 | 选择 | 仅当仿真参数组的**出力模式**项为**由气象数据计算**时生效。选择**是**，则设备的运行策略由系统优化得到，不读取仿真参数中设置的运行模式和运行策略；选择**否**，则系统按照仿真参数的运行模式和运行策略运行。|

### 引脚

光伏系统只有一个**电接口**引脚，用于将光伏系统元件与其他电设备连接，支持**线连接**和**信号名**的连接方式。

引脚的**名称、键值、维度、定义描述**的详细说明如下表所示。

| 引脚名 | 键值 (key)  | 维度 | 描述 |
| :--- | :--: | :--- | :--- |
| 电接口 | `DC/AC` | 1×1 | 可以在引脚处输入相同的字符使得光伏系统与其他电元件相连，当基础参数**元件类型**项是**直流元件**时，键值为**DC**；**元件类型**项是**交流元件**时，键值为**AC**。|


## 案例

## 常见问题