---
title: 电压源
description: 电压源
sidebar_position: 20
---

### 参数

#### Configuration

Configuration

| 参数名 | 键名 | 类型 [单位] | 描述 |
| :------ | :---- |:-----------:| :---- |
| Source Name | `Name` | 文本 | 元件名称 |
| Is Star Point Grounded? | `Grnd` | 选择 | 电压源中性点是否接地？ |
| Rated Voltage \(L\-L, RMS\) | `Vm` | 实数 [kV] | 线电压有效值 |
| Function Type | `Func` | 选择 | 函数类型 |
| Initial Phase | `Ph` | 实数 [Deg] | 初始相位 |
| Frequency | `f` | 实数 [Hz] | 频率 |
| Resistance | `R` | 实数 [Ω] | 内阻 |
| Start\-up Type | `Init` | 选择 | 启动方式 |
| Voltage Ramp Up Time | `Tramp` | 实数 [s] | 启动时间 |
| Voltage Input Time Constant | `Tconstant` | 实数 [s] | 启动时间常数 |

#### Fault Setting

Fault Setting

| 参数名 | 键名 | 类型 [单位] | 描述 |
| ------ | ---- |:-----------:| ---- |
| Is This a Fault Source ? | `Fault` | 选择 | 是否为故障电压源 |
| Fault Start Time | `Tfs` | 实数 [s] | 故障开始时间 |
| Fault End Time | `Tfe` | 实数 [s] | 故障结束时间 |
| Drop Ratio | `Dr` | 实数 [p\.u\.] | 故障电压降 |

#### Power Flow Data

Power Flow Data

| 参数名 | 键名 | 类型 [单位] | 描述 |
| ------ | ---- |:-----------:| ---- |
| Bus Type | `BusType` | 选择 | 节点类型 |
| Injected Active Power | `pf_P` | 实数 [MW] | 节点注入有功功率 |
| Injected Reactive Power | `pf_Q` | 实数 [MVar] | 节点注入无功功率 |
| Bus Voltage Magnitude | `pf_V` | 实数 [p\.u\.] | 母线电压幅值 |
| Bus Voltage Angle | `pf_Theta` | 实数 [Deg] | 母线电压相位 |
| Lower Voltage Limit | `pf_Vmin` | 实数 [p\.u\.] | 母线电压下限 |
| Upper Voltage Limit | `pf_Vmax` | 实数 [p\.u\.] | 母线电压上限 |
| Lower Reactive Power Limit | `pf_Qmin` | 实数 [MVar] | 无功功率下限 |
| Upper Reactive Power Limit | `pf_Qmax` | 实数 [MVar] | 无功功率上限 |

#### Monitoring

Monitoring

| 参数名 | 键名 | 类型 [单位] | 描述 |
| ------ | ---- |:-----------:| ---- |
| 3 Phase Source Voltage Vector \[kV\] | `V` | 虚拟引脚（输出） | 电压源端电压 |
| 3 Phase Source Current Vector \[kA\] | `I` | 虚拟引脚（输出） | 电压源输出电流 |
| RMS Source Voltage \[kV\] | `Vrms` | 虚拟引脚（输出） | 电压源电压均方根值 |
| RMS Source Current \[kA\] | `Irms` | 虚拟引脚（输出） | 电压源电流均方根值 |
| Active Power \[MW\] | `P` | 虚拟引脚（输出） | 有功功率 |
| Reactive Power \[MVar\] | `Q` | 虚拟引脚（输出） | 无功功率 |



### 引脚

| 引脚名 | 键名 | 类型 | 维度 | 描述 |
| ------ | ---- |:----:|:----:|------|
| Pin \- | `0` | 电气 | 3 x 1 |  |
| Pin \+ | `1` | 电气 | 3 x 1 |  |
