<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-parameters">

#### Configuration

Configuration

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Name | `Name` | 文本 | 元件名称 <br/>此处输入单相变压器的名称（可缺省） |
| Rated Power | `Tmva` | 实数 [MVA] | 额定容量 <br/> 变压器每侧绕组的额定容量 $S_N$ (所填变压器参数的功率基值） |
| Winding \#1 Rated Voltage \(RMS\) | `V1` | 实数 [kV] | 绕组#1额定电压有效值 <br/>绕组1额定电压有效值$V_{1N}$ (所填变压器参数的电压基值) |
| Winding \#2 Rated Voltage \(RMS\) | `V2` | 实数 [kV] | 绕组#2额定电压有效值 <br/>绕组2额定电压有效值$V_{2N}$ (所填变压器参数的电压基值) |
| Base Operation Frequency | `f` | 实数 [Hz] | 额定频率 <br/>变压器的额定频率 $f_n$ |
| Leakage Reactance | `Xl` | 实数 [p\.u\.] | 等值漏电抗 <br/> 变压器的等值漏电抗$X_T$，可由变压器短路实验或变压器铭牌得出 |
| Leakage Resistance | `Rl` | 实数 [p\.u\.] | 等值漏电阻 <br/>变压器的等值漏电抗 $R_T$，可由变压器短路实验或变压器铭牌得出 |
| Magnetization Conductance | `Gm` | 实数 [p\.u\.] | 励磁电导 <br/> 变压器励磁电导$G_M$，可由变压器空载实验或变压器铭牌得出 |
| Magnetizing Current | `Im1` | 实数 [%] | 空载励磁电流 <br/> 变压器器空载励磁电流$I_M$，可由变压器空载实验或变压器铭牌得出 |
| Tap Changer | `Tap` | 选择 | 变压器分接头选择 <br/> 选择变压器分接头位置（无/绕组1/绕组2） |
| Initial Tap Ratio | `InitTap` | 实数 | 初始分接头档位 <br/> 填写变压器初始的分接头档位下的标幺值变比 |

#### Saturation

Saturation

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Saturation Enabled | `Enab` | 选择 | 考虑饱和特性? <br/> 选择“是”或“否”以开启或关闭铁芯饱和特性的建模 |
| Place Saturation on | `Sat` | 选择 | 励磁绕组位置 <br/> 选择励磁绕组添加的位置，考虑饱和特性时，饱和电流由该位置注入 |
| Air Core Reactance | `Xair` | 实数 [p\.u\.] | 空心电抗 <br/> 变压器空心电抗，通常大约是等值漏电抗的两倍 |
| Rush Decay Time Constant | `Tdc` | 实数 [s] | 涌流衰减时间 <br/> 变压器励磁涌流的衰减时间常数 |
| Knee Voltage | `Xknee` | 实数 [p\.u\.] | 拐点电压 <br/> 对应于饱和曲线拐点处的电压 |
| Time to Release Flux Clipping | `Txk` | 实数 [s] | 启动时间 <br/> 为防止启动不稳定，需要在一段时间内不计算或限制计算磁链值，该时间即为启动时间 |

#### Monitoring

Monitoring

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Winding \#1 Current \[kA\] | `I1` | 虚拟引脚（输出） | 绕组1电流 <br/> 此处输入变压器绕组1电流量测信号的标签，如IL1 |
| Winding \#2 Current \[kA\] | `I2` | 虚拟引脚（输出） | 绕组2电流 <br/> 此处输入变压器绕组2电流量测信号的标签，如IL2 |
| Magnetizing Current \[kA\] | `Im` | 虚拟引脚（输出） | 励磁电流 <br/>此处输入变压器励磁电流量测信号的标签，如IM |
| Flux Linkage \[KWb\-N\] | `Flux` | 虚拟引脚（输出） | 磁链 <br/> 此处输入变压器磁链量测信号的标签，如FLUX |


</slot>
