---
title: "三相故障电阻"
description: ""
tags:
- emtlab
- components
---

## 元件定义

该元件用以建模三相故障电阻。

## 元件说明



### 属性

CloudPSS 元件包含统一的**属性**选项，其配置方法详见 [参数卡](docs/documents/software/10-xstudio/20-simstudio/40-workbench/20-function-zone/30-design-tab/30-param-panel/index.md) 页面。

### 参数

import Parameters from './_parameters.md'

<Parameters/>

### 引脚

import Pins from './_pins.md'

<Pins/>

### 使用说明
三相故障电阻的等效电路如下图所示，在故障开始时刻前，电阻阻值均等于 `Initial Resistance`。故障期间根据设置的故障类型改变对应的电阻阻值为 `Fault Resistance`。

![三相故障电阻等效电路图 =x350](./_newFaultResistor_3p.png)

## 案例
三相故障电阻的使用可参考 [3 机 9 节点标准测试系统](../../../../../30-quick-start/10-start-from-template/index.md#典型模板案例)。

## 常见问题
**故障清除时刻**选择里的**过零时刻**和**任意时刻**有什么区别

:
    故障清除的本质是模拟理想交流断路器开断故障电流。两种故障清除时刻的含义如下：
    - **过零时刻**：当理想交流断路器接收到分闸信号，断路器不会立即断开故障电流，它会等待被其开断的故障电流自然过零点的时刻，在过零点处完成开断，从而实现故障清除。
    - **任意时刻**：在设定的**故障结束时刻**，无视当前电流相位，立即将故障支路开路（理想交流断路器瞬间开断故障电流）。
   
    需要注意的是，如选择了**任意时刻**，并且**故障结束时刻**的故障电流不为零，强行切断电流会产生极高的 $di/dt$，从而在系统电感（特别是变压器漏感、线路电感）上感应出巨大的暂态过电压（$V=L*di/dt$）。  
