<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-parameters">

#### Configuration

Configuration

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Source Name | `Name` | 文本 | 元件名称 |
| Is This Source Grounded? | `Grnd` | 选择 | 电压源一端是否接地？ |
| Rated Voltage Magnitude | `Vm` | 实数 [kV] | 输出电压幅值 |
| Resistance | `R` | 实数 [Ω] | 内阻 |
| Start\-up Type | `Init` | 选择 | 启动方式 |
| Voltage Ramp Up Time | `Tr` | 实数 [s] | 启动时间 |
| Voltage Time Constant | `Tconstant` | 实数 [s] | 启动时间常数 |

#### Fault Setting

Fault Setting

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Is This a Fault Source ? | `Fault` | 选择 | 是否为故障电压源 |
| Fault Start Time | `Tfs` | 实数 [s] | 故障开始时间 |
| Fault End Time | `Tfe` | 实数 [s] | 故障结束时间 |
| Drop Ratio | `Dr` | 实数 [p\.u\.] | 故障电压降 |

#### Monitoring

Monitoring

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Source Voltage \[kV\] | `V` | 虚拟引脚（输出） | 电压源端电压 |
| Source Current \[kA\] | `I` | 虚拟引脚（输出） | 电压源输出电流 |


</slot>
