<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-parameters">

#### Configuration

Configuration

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Source Name | `Name` | 文本 | 元件名称 |
| Is This Source Grounded? | `Grnd` | 选择 | 电压源是否接地？ |
| No\. of Phases | `Dim` | 选择 | 电压源相数 |
| Function Type | `Func` | 选择 | 函数类型 |
| Initial Frequency | `f` | 实数 [Hz] | 初始频率 |
| Initial Phase | `Ph` | 实数 [Deg] | 初始电压相位 |
| Resistance | `R` | 实数 [Ω] | 内阻 |
| Start\-up Type | `Init` | 选择 | 启动方式 |
| Voltage Ramp Up Time | `Tramp` | 实数 [s] | 启动时间 |
| Voltage Input Time Constant | `Tconstant` | 实数 [s] | 启动时间常数 |

#### Monitoring

Monitoring

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Source Voltage \[kV\] | `V` | 虚拟引脚（输出） | 电压源端电压 |
| Source Current \[kA\] | `I` | 虚拟引脚（输出） | 电压源输出电流 |

#### Monitoring

Monitoring

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 3 Phase Source Voltage Vector \[kV\] | `V3p` | 虚拟引脚（输出） | 电压源端电压 |
| 3 Phase Source Current Vector \[kA\] | `I3p` | 虚拟引脚（输出） | 电压源输出电流 |
| RMS Source Voltage \[kV\] | `Vrms` | 虚拟引脚（输出） | 电压源电压均方根值 |
| RMS Source Current \[kA\] | `Irms` | 虚拟引脚（输出） | 电压源电流均方根值 |
| Active Power \[MW\] | `P` | 虚拟引脚（输出） | 有功功率 |
| Reactive Power \[MVar\] | `Q` | 虚拟引脚（输出） | 无功功率 |


</slot>
