<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-parameters">

#### Configuration

Configuration

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Source Name | `Name` | 文本 | 元件名称 |
| Is This Source Grounded? | `Grnd` | 选择 | 电压源一端是否接地？ |
| Phase Number | `Type` | 选择 | 相数 |
| Harmonic Voltage Magnitude \(RMS\) | `Im` | 实数 [kV] | 谐波电压幅值 |
| Harmonic Function Type | `Func` | 选择 | 谐波电压函数类型 |
| Harmonic Voltage Frequency | `Freq` | 实数 [Hz] | 谐波电压频率 |
| Initial Phase Angle | `InitPhase` | 实数 [Deg] | 初始电压相位 |
| Start\-up Type | `Init` | 选择 | 启动方式 |
| Voltage Ramp Up Time | `Tr` | 实数 [s] | 启动时间 |
| Voltage Time Constant | `Tconstant` | 实数 [s] | 启动时间常数 |
| Injecting Delay | `DelayTime` | 实数 [s] | 谐波电压注入延迟时间 |

#### Monitoring

Monitoring

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Source Voltage \[kV\] | `V` | 虚拟引脚（输出） | 电流源端电压 |
| Source Current \[kA\] | `I` | 虚拟引脚（输出） | 电流源输出电流 |


</slot>
