<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-parameters">

#### Configuration

Configuration

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Source Name | `Name` | 文本 | 元件名称  <br/>  此处输入直流电压源的名称（可缺省） |
| Is This Source Grounded? | `Grnd` | 选择 | 电压源一端是否接地？ <br/>  选择 `Yes` 或 `No` 以使电压源负端接地或不接地 |
| Rated Voltage Magnitude | `Vm` | 实数 [kV] | 输出电压幅值 |
| Resistance | `R` | 实数 [Ω] | 内阻  <br/>  电压源额定内阻 |
| Start\-up Type | `Init` | 选择 | 启动方式 <br/>  选择电压源启动发式为 `Linear Ramp` 或 `Real Pole Ramp` |
| Voltage Ramp Up Time | `Tr` | 实数 [s] | 启动时间   <br/>  输入斜坡启动时间，仅当**启动方式**项为 `LinearRamp` 时生效 |
| Voltage Time Constant | `Tconstant` | 实数 [s] | 启动时间常数 <br/>  输入极点时间常数，仅当**启动方式**项为 `RealPoleRamp` 时生效 |

#### Fault Setting

Fault Setting

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Is This a Fault Source ? | `Fault` | 选择 | 是否为故障电压源 <br/>  选择 `Yes` 或 `No` 以选择是否为故障电压源 |
| Fault Start Time | `Tfs` | 实数 [s] | 故障开始时间  <br/> 故障开始的时间，仅当**是否为故障电源**项选择 `Yes` 时有效 |
| Fault End Time | `Tfe` | 实数 [s] | 故障结束时间  <br/> 故障结束的时间，仅当**是否为故障电源**项选择 `Yes` 时有效 |
| Drop Ratio | `Dr` | 实数 [p\.u\.] | 故障电压降  <br/>  故障期间电压的标幺值，仅当**是否为故障电源**项选择 `Yes` 时有效 |

#### Monitoring

Monitoring

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Source Voltage \[kV\] | `V` | 虚拟引脚（输出） | 电压源端电压  <br/>  此处输入电压源电压量测信号的标签，如 V |
| Source Current \[kA\] | `I` | 虚拟引脚（输出） | 电压源输出电流 <br/>  此处输入电压源输出电流量测信号的标签，如 I |


</slot>
