<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-parameters">

#### Configuration

Configuration

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Source Name | `Name` | 文本 | 元件名称<br/>此处输入谐波电压源的名称（可缺省） |
| Is This Source Grounded? | `Grnd` | 选择 | 电压源一端是否接地？<br/> 选择 `Yes` 或 `No` 以使电压源负端接地或不接地 |
| Phase Number | `Type` | 选择 | 相数 <br/> 选择电压源为单相或三相 |
| Harmonic Voltage Magnitude \(RMS\) | `Im` | 实数 [kV] | 谐波电压幅值 |
| Harmonic Function Type | `Func` | 选择 | 谐波电压函数类型<br/>选择电压源为正弦表达式或余弦表达式 |
| Harmonic Voltage Frequency | `Freq` | 实数 [Hz] | 谐波电压频率 |
| Initial Phase Angle | `InitPhase` | 实数 [Deg] | 初始电压相位<br/> 电压源在$t=0$时的相位 |
| Start\-up Type | `Init` | 选择 | 启动方式<br/> 选择电压源启动发式为 `Linear Ramp` 或 `Real Pole Ramp` |
| Voltage Ramp Up Time | `Tr` | 实数 [s] | 启动时间<br/> 输入斜坡启动时间，仅当**启动方式**项为 `LinearRamp` 时生效 |
| Voltage Time Constant | `Tconstant` | 实数 [s] | 启动时间常数<br/> 输入极点时间常数，仅当**启动方式**项为 `RealPoleRamp` 时生效 |
| Injecting Delay | `DelayTime` | 实数 [s] | 谐波电压注入延迟时间 |

#### Monitoring

Monitoring

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Source Voltage \[kV\] | `V` | 虚拟引脚（输出） | 谐波电压源端电压 <br/> 此处输入电压源电压量测信号的标签，如 V |
| Source Current \[kA\] | `I` | 虚拟引脚（输出） | 谐波电压源输出电流<br/>此处输入电压源输出电流量测信号的标签，如 I |


</slot>
