<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-parameters">

#### Configuration



| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Name | `Name` | 文本 | 元件名称 |
| Poles | `P` | 整数 | 极数（不是极对数） |
| Rated Power | `Smva` | 实数 [MVA] | 额定容量 |
| Rated Voltage \(L\-G, RMS\) | `V` | 实数 [kV] | 额定相电压有效值 |
| Base Operation Frequency | `freq` | 实数 [Hz] | 额定频率 |
| Neutral Resistance | `R0` | 实数 [p\.u\.] | 中性点电阻 |
| Parameter Format | `ParamType` | 选择 | 参数输入方式 |
| Model Type | `ModelType` | 选择 | 选择电机模型 |

#### Configuration\-SFEMT

Configuration (For Shifted Frequency EMT)

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Numerical Integration Method | `NIM` | 选择 | 数值积分方法选择（仅对移频电磁暂态仿真有效） |

#### Equivalent Circuit Data

Equivalent Circuit Data

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Stator Resistance | `Rs` | 实数 [p\.u\.] | 定子电阻 |
| Stator Leakage Reactance | `Xls` | 实数 [p\.u\.] | 定子漏电抗 |
| Q\-Axis Synch\. Reactance | `Xq` | 实数 [p\.u\.] | q轴同步电抗 |
| D\-Axis Synch\. Reactance | `Xd` | 实数 [p\.u\.] | d轴同步电抗 |
| Field Resistance | `Rfd` | 实数 [p\.u\.] | d轴励磁绕组电阻 |
| Field Leakage Reactance | `Xlfd` | 实数 [p\.u\.] | d轴励磁绕组漏电抗 |
| D\-Axis Damper Resistance | `Rkd` | 实数 [p\.u\.] | d轴阻尼D绕组电阻 |
| D\-Axis Damper Leakage Reactance | `Xlkd` | 实数 [p\.u\.] | d轴阻尼D绕组漏电抗 |
| Q\-Axis Damper No\. 1 Resistance | `Rkqg` | 实数 [p\.u\.] | q轴阻尼绕组1电阻（g绕组） |
| Q\-Axis Damper No\. 1 Leakage Reactance | `Xlkqg` | 实数 [p\.u\.] | q轴阻尼绕组1漏电抗（g绕组） |
| Q\-Axis Damper No\. 2 Resistance | `RkqQ` | 实数 [p\.u\.] | q轴阻尼绕组2电阻（Q绕组） |
| Q\-Axis Damper No\. 2 Leakage Reactance | `XlkqQ` | 实数 [p\.u\.] | q轴阻尼绕组2漏电抗（Q绕组） |

#### Experimental Data

Experimental Data

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Stator Resistance | `Rs_2` | 实数 [p\.u\.] | 定子电阻 |
| Stator Leakage Reactance | `Xls_2` | 实数 [p\.u\.] | 定子漏电抗 |
| D\-Axis Synch\. Reactance | `Xd_2` | 实数 [p\.u\.] | d轴同步电抗 |
| D\-Axis Transient Reactance | `Xdp_2` | 实数 [p\.u\.] | d轴暂态电抗 |
| D\-Axis Sub\-Transient Reactance | `Xdpp_2` | 实数 [p\.u\.] | d轴次暂态电抗 |
| Q\-Axis Sync\. Reactance | `Xq_2` | 实数 [p\.u\.] | q轴同步电抗 |
| Q\-Axis Transient Reactance | `Xqp_2` | 实数 [p\.u\.] | q轴暂态电抗 |
| Q\-Axis Sub\-Transient Reactance | `Xqpp_2` | 实数 [p\.u\.] | q轴次暂态电抗 |
| D\-Axis Transient Time \(Open Circuit\) | `Td0p_2` | 实数 [s] | d轴励磁f绕组、定子开路时间常数 |
| D\-Axis Sub\-Transient Time \(Open Circuit\) | `Td0pp_2` | 实数 [s] | d轴阻尼D绕组、定子开路时间常数 |
| Q\-Axis Transient Time \(Open Circuit\) | `Tq0p_2` | 实数 [s] | q轴阻尼g绕组、定子开路时间常数 |
| Q\-Axis Sub\-Transient Time \(Open Circuit\) | `Tq0pp_2` | 实数 [s] | q轴阻尼Q绕组、定子开路时间常数 |

#### Rotor Equation

Rotor Equation

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Control Type | `Control` | 选择 | 选择控制类型 |
| Inertia Constant | `Tj` | 实数 [s] | 发电机转子惯性时间常数 |
| Damping Constant | `Dm` | 实数 [s] | 机械阻尼时间常数 |

#### Initial Condition

Initial Condition

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Startup Type | `StartupType` | 选择 |  |
| Ramping Time | `RampingTime` | 实数 [s] | 爬坡时间 |
| Initial Voltage Magnitude | `V_mag` | 实数 [p\.u\.] | 初始相电压标幺值 |
| Initial Voltage Phase | `V_ph` | 实数 [Deg] | 初始相电压相位 |
| Initial Active Power | `AP` | 实数 [MW] | 初始有功功率 |
| Initial Reactive Power | `RP` | 实数 [MVar] | 初始无功功率 |
| Initial Source Resistance | `source_resistance` | 实数 [Ω] | S2M启动方式下的初始等效电压源内阻 |
| Source to Machine Transition Signal | `s2m` | 虚拟引脚（输入） | 电压源-电机切换信号 |
| Rotor Unlocking Signal | `l2n` | 虚拟引脚（输入） | 转子方程解锁信号 |

#### Power Flow Data

Power Flow Data

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Bus Type | `BusType` | 选择 | 节点类型 |
| Injected Active Power | `pf_P` | 实数 [MW] | 节点注入有功功率 |
| Injected Reactive Power | `pf_Q` | 实数 [MVar] | 节点注入无功功率 |
| Bus Voltage Magnitude | `pf_V` | 实数 [p\.u\.] | 母线电压幅值 |
| Bus Voltage Angle | `pf_Theta` | 实数 [Deg] | 母线电压相位 |
| Lower Voltage Limit | `pf_Vmin` | 实数 [p\.u\.] | 母线电压下限 |
| Upper Voltage Limit | `pf_Vmax` | 实数 [p\.u\.] | 母线电压上限 |
| Lower Reactive Power Limit | `pf_Qmin` | 实数 [MVar] | 无功功率下限 |
| Upper Reactive Power Limit | `pf_Qmax` | 实数 [MVar] | 无功功率上限 |

#### Monitoring

Monitoring

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Source to Machine Signal | `s2m_o` | 虚拟引脚（输出） | 电压源-电机切换信号 |
| Rotor Unlocking Signal | `l2n_o` | 虚拟引脚（输出） | 转子方程解锁信号 |
| Initial Open\-Circuit Voltage \(Ef\) \[p\.u\.\] | `Ef0_o` | 虚拟引脚（输出） | 稳态开路电势Ef0量测信号 |
| Initial Mechanical Torque \[p\.u\.\] | `Tm0_o` | 虚拟引脚（输出） | 稳态机械转矩Tm0量测信号 |
| Rotor Speed \[p\.u\.\] | `wr_o` | 虚拟引脚（输出） | 转速量测信号 |
| Rotor Angle \[Rad\] | `theta_o` | 虚拟引脚（输出） | 转子角量测信号 |
| Load Angle \(Q\-axis Leads Va\)\[Rad\] | `loadangle_o` | 虚拟引脚（输出） | Q轴与端电压相量夹角 |
| Load Angle \(Q\-axis Leads ωₛ\*t\)\[Rad\] | `loadangle_so` | 虚拟引脚（输出） | Q轴与同步旋转坐标系夹角 |
| Terminal RMS Voltage \[p\.u\.\] | `VT_o` | 虚拟引脚（输出） | 定子端电压有效值量测信号 |
| Terminal RMS Current \[p\.u\.\] | `IT_o` | 虚拟引脚（输出） | 定子端电流有效值量测信号 |
| Terminal Active Power \[MW\] | `PT_o` | 虚拟引脚（输出） | 定子端输出有功功率信号 |
| Terminal Reactive Power \[MVar\] | `QT_o` | 虚拟引脚（输出） | 定子端输出无功功率信号 |
| Terminal 3 Phase Current Vector \[kA\] | `IT_inst` | 虚拟引脚（输出） | 定子端三相电流 |


</slot>
