<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-parameters">

#### Configuration

Configuration

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Name | `Name` | 文本 | 元件名称 |
| Is Star Point Grounded? | `Grnd` | 选择 | 电压源中性点是否接地？ |
| Rated Voltage \(L\-L, RMS\) | `Vm` | 实数 [kV] | 额定线电压有效值 |
| Function Type | `Func` | 选择 | 函数类型 |
| Frequency | `f` | 实数 [Hz] | 基准频率 |
| Start\-up Type | `Init` | 选择 | 启动方式 |
| 阻抗输入方式 | `InputType` | 选择 | 选择直接输入阻抗参数，或是输入短路电流。 |

#### 电阻和电抗参数

电阻和电抗参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 输入负、零序参数 | `Input02RX` | 选择 | 是否输入负序和零序参数。不输入时，负序、零序参数与正序一致 |
| 正序等值电阻 | `R1` | 实数 [Ω] | 正序等值电阻 |
| 正序等值电抗 | `X1` | 实数 [Ω] | 正序等值电抗 |
| 零序等值电阻 | `R0` | 实数 [Ω] | 零序等值电阻 |
| 零序等值电抗 | `X0` | 实数 [Ω] | 零序等值电抗 |
| 负序等值电阻 | `R2` | 实数 [Ω] | 负序等值电阻 |
| 负序等值电抗 | `X2` | 实数 [Ω] | 负序等值电抗 |

#### 阻抗的幅值及相角参数

阻抗的幅值及相角参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 输入负、零序参数 | `Input02Z` | 选择 | 是否输入负序和零序参数。不输入时，零序、负序参数与正序一致 |
| 正序等值阻抗幅值 | `Z1` | 实数 [Ω] | 正序等值阻抗幅值 |
| 正序等值阻抗相角 | `phi1` | 实数 [°] | 正序等值阻抗相角 |
| 零序等值阻抗幅值 | `Z0` | 实数 [Ω] | 零序等值阻抗幅值 |
| 零序等值阻抗相角 | `phi0` | 实数 [°] | 零序等值阻抗相角 |
| 负序等值阻抗幅值 | `Z2` | 实数 [Ω] | 负序等值阻抗幅值 |
| 负序等值阻抗相角 | `phi2` | 实数 [°] | 负序等值阻抗相角 |

#### 短路电流信息

短路电流信息

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 正序短路电流幅值 | `I1` | 实数 [kA] | 正序短路电流幅值 |
| 正序短路电流相角 | `beta1` | 实数 [°] | 正序短路电流相角 |

#### 短路电流信息2

短路电流信息2

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| U1 | `U1` | 实数 [kV] | U1 |

#### Initial Condition

Initial Condition

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Ramping Time | `RampingTime` | 实数 [s] | 爬坡时间 |
| Initial Voltage Magnitude | `V_mag` | 实数 [p\.u\.] | 初始相电压标幺值 |
| Initial Voltage Phase | `V_ph` | 实数 [Deg] | 初始相电压相位 |
| Initial Active Power | `AP` | 实数 [MW] | 初始有功功率 |
| Initial Reactive Power | `RP` | 实数 [MVar] | 初始无功功率 |

#### Power Flow Data

Power Flow Data

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Bus Type | `BusType` | 选择 | 节点类型 |
| Injected Active Power | `pf_P` | 实数 [MW] | 节点注入有功功率 |
| Injected Reactive Power | `pf_Q` | 实数 [MVar] | 节点注入无功功率 |
| Bus Voltage Magnitude | `pf_V` | 实数 [p\.u\.] | 母线电压幅值 |
| Bus Voltage Angle | `pf_Theta` | 实数 [Deg] | 母线电压相位 |
| Lower Voltage Limit | `pf_Vmin` | 实数 [p\.u\.] | 母线电压下限 |
| Upper Voltage Limit | `pf_Vmax` | 实数 [p\.u\.] | 母线电压上限 |
| Lower Reactive Power Limit | `pf_Qmin` | 实数 [MVar] | 无功功率下限 |
| Upper Reactive Power Limit | `pf_Qmax` | 实数 [MVar] | 无功功率上限 |

#### Monitoring

Monitoring

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 3 Phase Source Voltage Vector \[kV\] | `V` | 虚拟引脚（输出） | 电压源端电压 |
| 3 Phase Source Current Vector \[kA\] | `I` | 虚拟引脚（输出） | 电压源输出电流 |
| RMS Source Voltage \[kV\] | `Vrms` | 虚拟引脚（输出） | 电压源电压均方根值 |
| RMS Source Current \[kA\] | `Irms` | 虚拟引脚（输出） | 电压源电流均方根值 |
| Active Power \[MW\] | `P` | 虚拟引脚（输出） | 有功功率 |
| Reactive Power \[MVar\] | `Q` | 虚拟引脚（输出） | 无功功率 |


</slot>
