<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-parameters">

#### Configuration

Configuration

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Name | `Name` | 文本 | 元件名称 |
| Line ID | `LineID` | 文本 | 相同的ID代表同一根传输线，用于Bergeron模型分网并行计算 |
| Steady\-state Frequency | `Freq` | 实数 [Hz] | 额定频率 |
| Length of Line | `Length` | 实数 [km] | 线路长度 |
| Parameter Format | `ParamFormat` | 选择 | 参数输入方式 |
| 0 Seq\. Data | `Zero` | 选择 | 零序参数输入方法 |
| Has the Data Been Corrected for Long Line Effects? | `LongLineCorrection` | 选择 | 填入的线路参数是否已进行过长导线修正? |
| Model Type | `ModelType` | 选择 | 传输线模型种类 |

#### R, X, B \(p\.u\.\)

R, X, B (p.u.)

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Rated Voltage \(L\-L, RMS\) | `Vbase` | 实数 [kV] | 额定电压 |
| Rated Power Capacity | `Sbase` | 实数 [MVA] | 额定容量 |
| \+/\- Seq\. Resistance | `R1pu` | 实数 [p\.u\./km] | 单位长度正序电阻 |
| \+/\- Seq\. Inductive Reactance | `X1pu` | 实数 [p\.u\./km] | 单位长度正序电抗 |
| \+/\- Seq\. Capacitive Susceptance | `B1pu` | 实数 [p\.u\./km] | 单位长度正序电纳 |
| 0 Seq\. Resistance | `R0pu` | 实数 [p\.u\./km] | 单位长度零序电阻 |
| 0 Seq\. Inductive Reactance | `X0pu` | 实数 [p\.u\./km] | 单位长度零序电抗 |
| 0 Seq\. Capacitive Susceptance | `B0pu` | 实数 [p\.u\./km] | 单位长度零序电纳 |

#### R, Xl, Xc \(Ω\)

R, Xl, Xc (Ω)

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| \+/\- Seq\. Resistance | `R1` | 实数 [Ω/km] | 单位长度正序电阻 |
| \+/\- Seq\. Inductive Reactance | `Xl1` | 实数 [Ω/km] | 单位长度正序感抗 |
| \+/\- Seq\. Capacitive Reactance | `Xc1` | 实数 [MΩ\*km] | 单位长度正序容抗 |
| 0 Seq\. Resistance | `R0` | 实数 [Ω/km] | 单位长度零序电阻 |
| 0 Seq\. Inductive Reactance | `Xl0` | 实数 [Ω/km] | 单位长度零序感抗 |
| 0 Seq\. Capacitive Reactance | `Xc0` | 实数 [MΩ\*km] | 单位长度零序容抗 |

#### Monitoring

Monitoring

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 3 Phase Current Vector \(Sending Terminal\) \[kA\] | `Is` | 虚拟引脚（输出） | 送端电流向量 |
| 3 Phase Current Vector \(Receiving Terminal\) \[kA\] | `Ir` | 虚拟引脚（输出） | 受端电流向量 |
| RMS Current \(Sending Terminal\) \[kA\] | `Isrms` | 虚拟引脚（输出） | 送端电流均方根值 |
| RMS Current \(Receiving Terminal\) \[kA\] | `Irrms` | 虚拟引脚（输出） | 受端电流均方根值 |
| Active Power \(Sending Terminal\) \[MW\] | `Ps` | 虚拟引脚（输出） | 送端有功功率 |
| Reactive Power \(Sending Terminal\) \[MVar\] | `Qs` | 虚拟引脚（输出） | 送端无功功率 |
| Active Power \(Receiving Terminal\) \[MW\] | `Pr` | 虚拟引脚（输出） | 受端有功功率 |
| Reactive Power \(Receiving Terminal\) \[MVar\] | `Qr` | 虚拟引脚（输出） | 受端无功功率 |
| Active Power Losses \[MW\] | `Ploss` | 虚拟引脚（输出） | 有功功率线路损耗 |
| Reactive Power Losses \[MVar\] | `Qloss` | 虚拟引脚（输出） | 无功功率线路损耗 |


</slot>
