<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-parameters">

#### Configuration

Configuration

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Name | `Name` | 文本 | 元件名称 |
| Rated Power | `Smva` | 实数 [MVA] | 额定容量 |
| Rated Stator Voltage \(L\-L, RMS\) | `V` | 实数 [kV] | 额定线电压有效值 |
| Base Operation Frequency | `freq` | 实数 [Hz] | 额定频率 |
| Is Stator Neutral Grounded? | `Neut` | 选择 | 定子中性点是否接地？ |
| Back EMF Flat Area | `Area` | 实数 [Deg] | 反电动势平坦区角度 |
| Number of Pole Pairs | `Pairs` | 实数 | 极对数 |
| Parameter Format | `ParamType` | 选择 | 参数输入类型 |

#### Actual Value Data

Actual Value Data

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Stator Resistance | `Rs` | 实数 [Ω] | 定子绕组电阻 |
| Stator Leakage Reactance | `Xlr` | 实数 [Ω] | 定子绕组漏电抗 |
| Stator D\-axis Reactance | `Xsd` | 实数 [Ω] | 定子d轴电抗 |
| Stator Q\-axis Reactance | `Xsq` | 实数 [Ω] | 定子q轴电抗 |
| Magnetic Strength | `MS` | 实数 [Wb] | 磁场强度 |

#### Per\-unit Value Data

Per-unit Value Data

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Stator Resistance | `Rspu` | 实数 [p\.u\.] | 定子绕组电阻 |
| Stator Leakage Reactance | `Xlrpu` | 实数 [p\.u\.] | 定子绕组漏电抗 |
| Stator D\-axis Reactance | `Xsdpu` | 实数 [p\.u\.] | 定子d轴电抗 |
| Stator Q\-axis Reactance | `Xsqpu` | 实数 [p\.u\.] | 定子q轴电抗 |
| Magnetic Strength | `MSpu` | 实数 [p\.u\.] | 磁场强度 |

#### Rotor Equation

Rotor Equation

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Inertia Constant | `Tj` | 实数 [s] | 惯性时间常数 |
| Mechanical Damping | `Dm` | 实数 [p\.u\.] | 机械阻尼 |

#### Monitoring

Monitoring

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 3 Phase Stator Current \[kA\] | `Is` | 虚拟引脚（输出） | 定子端三相线电流 |
| RMS Stator Current \[p\.u\.\] | `Isrms` | 虚拟引脚（输出） | 定子端三相线电流有效值 |
| RMS Stator Voltage \[p\.u\.\] | `Vsrms` | 虚拟引脚（输出） | 定子端三相电压有效值 |
| Mechanical Speed \[p\.u\.\] | `wr` | 虚拟引脚（输出） | 转子机械转速 |
| Rotor Position \[Rad\] | `theta` | 虚拟引脚（输出） | 转子角位置 |
| Electrical Torque \[p\.u\.\] | `Te` | 虚拟引脚（输出） | 电磁转矩 |
| Mechanical Torque \[p\.u\.\] | `Tm` | 虚拟引脚（输出） | 机械转矩 |
| Active Power \[MW\] | `P` | 虚拟引脚（输出） | 定子侧有功功率 |
| Reactive Power \[MW\] | `Q` | 虚拟引脚（输出） | 定子侧无功功率 |


</slot>
