<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-parameters">

#### Configuration

Configuration

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Name | `Name` | 文本 | 元件名称 |
| Rated Armature Voltage | `UaB` | 实数 [kV] | 额定电枢电压 |
| Rated Armature Current | `IaB` | 实数 [kA] | 额定电枢电流 |
| Rated Field Current | `IfB` | 实数 [kA] | 额定励磁电流 |
| Speed at which Magetizing data is specified | `wrm` | 实数 [p\.u\.] | 确定电磁感应关系曲线时的转速 |
| Magnetizing Data | `MagnetizingDataType` | 选择 | 电磁感应曲线形式 |
| Armature Reaction | `ArmatureReactionType` | 选择 | 电枢响应类型选择 |

#### Winding Parameters

Winding Parameters

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Armature Resistance | `Ra` | 实数 [Ω] | 电枢电阻 |
| Armature Inductance | `La` | 实数 [H] | 电枢电感 |
| Field Resistance | `Rf` | 实数 [Ω] | 励磁电阻 |
| Field Inductance | `Lf` | 实数 [H] | 励磁电感 |

#### Magnetizing Curve \- Equation

Magnetizing Curve - Equation

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Saturated Noload Voltage | `Vs` | 实数 [p\.u\.] | 饱和空载电压 |
| Saturation Constant | `Cs` | 实数 [p\.u\.] | 电磁感应曲线常数 |

#### Rotor Equation

Rotor Equation

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Control Type | `Control` | 选择 | 选择控制类型 |
| Inertia Constant | `Tj` | 实数 [s] | 发电机转子惯性时间常数 |
| Damping Constant | `Dm` | 实数 [s] | 机械阻尼时间常数 |

#### Monitoring

Monitoring

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Rotor Speed \[p\.u\.\] | `wr_o` | 虚拟引脚（输出） | 转速量测信号 |
| Armature EMF \[kV\] | `Ea_o` | 虚拟引脚（输出） | 电枢电动势测量信号 |
| Armature Voltage \[kV\] | `Va_o` | 虚拟引脚（输出） | 电枢电压测量信号 |
| Armature Current \[kA\] | `Ia_o` | 虚拟引脚（输出） | 电枢电流测量信号 |
| Field Current \[kA\] | `If_o` | 虚拟引脚（输出） | 励磁电流测量信号 |
| Electromagnetic Power\[MW\] | `Pe_o` | 虚拟引脚（输出） | 电磁功率测量信号 |


</slot>
