<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-parameters">

#### Configuration

Configuration

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Source Name | `Name` | 文本 | 元件名称<br/>此处输入三相交流电压源的名称（可缺省） |
| Is Star Point Grounded? | `Grnd` | 选择 | 电压源中性点是否接地？<br/>选择“Yes”或“No”以使电压源负端接地或不接地 |
| Rated Voltage \(L\-L, RMS\) | `Vm` | 实数 [kV] | 线电压有效值<br/>电压源额定线电压有效值 |
| Function Type | `Func` | 选择 | 函数类型<br/>选择电压源为正弦表达式或余弦表达式 |
| Initial Phase | `Ph` | 实数 [Deg] | 初始相位<br/>电压源在t=0时的相位 |
| Frequency | `f` | 实数 [Hz] | 频率<br/>电压源额定频率 |
| Resistance | `R` | 实数 [Ω] | 内阻<br/>电压源额定内阻 |
| Start\-up Type | `Init` | 选择 | 启动方式<br/>选择电压源启动发式为“Linear Ramp”或“Real Pole Ramp” |
| Voltage Ramp Up Time | `Tramp` | 实数 [s] | 启动时间<br/>输入斜坡启动时间，仅当“启动方式"项为“Linear Ramp”时生效 |
| Voltage Input Time Constant | `Tconstant` | 实数 [s] | 启动时间常数<br/>输入极点时间常数，仅当“启动方式”项为“RealPoleRamp”时生效 |

#### Fault Setting

Fault Setting

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Is This a Fault Source ? | `Fault` | 选择 | 是否为故障电压源<br/>选择“Yes”或“No”以选择是否为故障电压源 |
| Fault Start Time | `Tfs` | 实数 [s] | 故障开始时间<br/>故障开始的时间，仅当“是否为故障电压源”项选择"Yes"时有效 |
| Fault End Time | `Tfe` | 实数 [s] | 故障结束时间<br/>故结束的时间，仅当“是否为故障电压源”项选择"Yes"时有效 |
| Drop Ratio | `Dr` | 实数 [p\.u\.] | 故障电压降<br/>故障时间电压的标幺值，仅当“是否为故障电压源”项选择"Yes"时有效 |

#### Power Flow Data

Power Flow Data

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Bus Type | `BusType` | 选择 | 节点类型<br/>用于潮流计算功能，指定电源所在母线的节点类型 |
| Injected Active Power | `pf_P` | 实数 [MW] | 节点注入有功功率<br/>用于潮流计算功能，对 PV、PQ 节点有效 |
| Injected Reactive Power | `pf_Q` | 实数 [MVar] | 节点注入无功功率<br/>用于潮流计算功能，对 PQ 节点有效 |
| Bus Voltage Magnitude | `pf_V` | 实数 [p\.u\.] | 母线电压幅值<br/>用于潮流计算功能，对 PV、平衡节点有效 |
| Bus Voltage Angle | `pf_Theta` | 实数 [Deg] | 母线电压相位<br/>用于潮流计算功能，对平衡节点有效 |
| Lower Voltage Limit | `pf_Vmin` | 实数 [p\.u\.] | 母线电压下限<br/>用于潮流计算功能，对 PQ 节点有效 |
| Upper Voltage Limit | `pf_Vmax` | 实数 [p\.u\.] | 母线电压上限<br/>用于潮流计算功能，对 PQ 节点有效 |
| Lower Reactive Power Limit | `pf_Qmin` | 实数 [MVar] | 无功功率下限<br/>用于潮流计算功能，对 PV、平衡节点有效 |
| Upper Reactive Power Limit | `pf_Qmax` | 实数 [MVar] | 无功功率上限<br/>用于潮流计算功能，对 PV、平衡节点有效 |

#### Monitoring

Monitoring

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 3 Phase Source Voltage Vector \[kV\] | `V` | 虚拟引脚（输出） | 电压源端电压<br/>此处输入电压源电压量测信号的标签（3×1维），如 Vabc |
| 3 Phase Source Current Vector \[kA\] | `I` | 虚拟引脚（输出） | 电压源输出电流<br/>此处输入电压源输出电流量测信号的标签（3×1维），如 Iabc |
| RMS Source Voltage \[kV\] | `Vrms` | 虚拟引脚（输出） | 电压源电压均方根值<br/>此处输入电压源电压均方根值量测信号的标签（1×1维），如 Vrms |
| RMS Source Current \[kA\] | `Irms` | 虚拟引脚（输出） | 电压源电流均方根值<br/>此处输入电压源电流均方根值量测信号的标签（1×1维），如 Irms |
| Active Power \[MW\] | `P` | 虚拟引脚（输出） | 有功功率<br/>此处输入电压源有功功率量测信号的标签（1×1维），如 P |
| Reactive Power \[MVar\] | `Q` | 虚拟引脚（输出） | 无功功率<br/>此处输入电压源无功功率量测信号的标签（1×1维），如 Q |


</slot>
