<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-parameters">

#### Configuration

Configuration

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Name | `Name` | 文本 | 元件名称 |
| Enable Snubber Circuit? | `Snubber` | 选择 | 有无缓冲电路 |
| ON Resistance | `Ron` | 实数 [Ω] | 导通电阻 |
| OFF Resistance | `Roff` | 实数 [Ω] | 关断电阻 |
| Forward Voltage Drop | `Vfd` | 实数 [kV] | 正向导通压降 |
| Forward Breakover Voltage | `Vfb` | 实数 [kV] | 正向击穿电压 |
| Reverse Withstand Voltage | `Vrw` | 实数 [kV] | 反向耐受电压 |
| Minimum Extinction Time | `Tme` | 实数 [s] | 导通延迟时间 |
| Snubber Resistance | `Rs` | 实数 [Ω] | 缓冲电路电阻 |
| Snubber Capacitance | `Cs` | 实数 [μF] | 缓冲电路电容 |

#### Monitoring

Monitoring

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Current \(Snubber Excluded\) \[kA\] | `I` | 虚拟引脚（输出） | IGBT支路电流（不含缓冲电路） |
| Total Current \[kA\] | `Itotal` | 虚拟引脚（输出） | IGBT总电流 |
| Branch Voltage \[kV\] | `V` | 虚拟引脚（输出） | 支路电压 |


</slot>
