<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-parameters">

#### Configuration

Configuration

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Name | `Name` | 文本 | 元件名称<br/>此处输入三电平H桥模块的名称 |
| IGBT On Resistance | `RIon` | 实数 [Ω] | IGBT导通电阻 |
| IGBT Off Resistance | `RIoff` | 实数 [Ω] | IGBT关断电阻 |
| Diode On Resistance | `RDon` | 实数 [Ω] | 二极管导通电阻 |
| Diode Off Resistance | `RDoff` | 实数 [Ω] | 二极管关断电阻 |
| Capacitance of C1 | `C1` | 实数 [F] | 电容C1的容值 |
| Initial Voltage of C1 | `V1` | 实数 [kV] | 电容C1的初始电压 |
| Capacitance of C2 | `C2` | 实数 [F] | 电容C2的容值 |
| Initial Voltage of C2 | `V2` | 实数 [kV] | 电容C2的初始电压 |

#### Monitoring

Monitoring

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| Switch Voltage Vector \[kV\] | `VT` | 虚拟引脚（输出） | 开关(S1-S6)电压向量<br/>此处输入开关(S1-S6)的电压向量量测信号的标签（6x1维），如 Vt |
| Switch Current Vector \[kA\] | `I` | 虚拟引脚（输出） | 开关(S1-S6)总电流向量<br/>此处输入开关(S1-S6)总电流向量量测信号的标签（6x1维），如 Itotal |
| IGBT Current Vector \[kA\] | `It` | 虚拟引脚（输出） | IGBT(T1-T4)电流向量<br/>此处输入IGBT(T1-T4)电流向量量测信号的标签（4x1维），如 It |
| Diode Current Vector \[kA\] | `Id` | 虚拟引脚（输出） | 二极管(D1-D4)电流向量<br/>此处输入二极管(D1-D4)电流向量量测信号的标签（4x1维），如 Id |


</slot>
