<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-parameters">

#### Pss1A: Power System Stabilizer Data

Pss1A: Power System Stabilizer Data

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| \[T6\] Transducer Time Constant | `T6` | 实数 [s] | Transducer Time Constant |
| \[Ks\] PSS Gain | `Ks` | 实数 [s] | 比例放大系数 |
| \[T5\] Washout Time Constant | `T5` | 实数 [s] | Washout Time Constant |
| \[A1\] Filter Constant | `A1` | 实数 [p\.u\.] | 滤波器常数1 |
| \[A2\] Filter Constant | `A2` | 实数 [p\.u\.] | 滤波器常数2 |
| \[T1\] 1st Lead Time Constant | `T1` | 实数 [s] | 第一个超前滞后环节超前时间常数 |
| \[T2\] 1st Lag Time Constant | `T2` | 实数 [s] | 第一个超前滞后环节滞后时间常数 |
| \[T3\] 2st Lead Time Constant | `T3` | 实数 [s] | 第二个超前滞后环节超前时间常数 |
| \[T4\] 2st Lag Time Constant | `T4` | 实数 [s] | 第二个超前滞后环节滞后时间常数 |
| \[VSTMAX\] PSS Output Maximum Limit | `VSTMAX` | 实数 [p\.u\.] | PSS输出最大值 |
| \[VSTMIN\] PSS Output Minimum Limit | `VSTMIN` | 实数 [p\.u\.] | PSS输出最小值 |


</slot>
