<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-parameters">

#### 电网额定参数

电网额定参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 额定电压 | `U_N` | 实数 [kV] | 电网额定电压 |
| 额定频率 | `f_N` | 实数 [Hz] | 电网额定频率 |

#### 无功补偿设备设计参数

无功补偿设备设计参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 滤波器/并联电容器参数 | `CParams` | 表格 | 滤波器/并联电容器详细RLC参数 |
| 并联电抗器参数 | `LParams` | 表格 | 并联电抗器详细RLC参数 |

#### 其他设计参数

其他设计参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 断路器合闸状态电阻 | `Rclose` | 实数 [Ω] | 断路器合闸状态电阻 |
| 断路器分闸状态电阻 | `Ropen` | 实数 [Ω] | 断路器分闸状态电阻 |

#### 无功补偿投切策略

无功补偿投切策略

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 投切模式 | `Type_Ctrl` | 选择 | 投切模式 |
| 投切参考电压 | `Uref` | 实数 [p\.u\.] | 填写交流场并网点处电压的参考值 |
| 投切参考无功 | `Qref` | 实数 [Mvar] | 填写换流站并网点总无功交换的参考值，输出容性无功为正 |
| 投切周期 | `Tcyc_Ctrl` | 实数 [s] | 投切周期 |
| 投切解锁时刻 | `StartTime` | 实数 [s] | 投切解锁时刻 |
| 初始无功组数 | `N0` | 整数 [组] | 初始投入的无功组数N0，N0大于等于Nc_min的部分投入滤波器/并联电容器组，N0小于Nc_min的部分投入电抗器组 |
| 滤波器/并联电容器最大组数 | `Nc_max` | 整数 [组] | 滤波器/并联电容器最大组数 |
| 滤波器最小组数 | `Nc_min` | 整数 [组] | 滤波器最小组数 |
| 并联电抗器最大组数 | `Nl_max` | 整数 [组] | 并联电抗器最大组数 |

#### 初始潮流

初始潮流

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 给定无功补偿投入容量 | `QbusN_pf` | 实数 [MVar] | 给定无功补偿投入容量<br/>额定电压条件，容性无功为正 |
| 节点注入无功功率 | `Qbus_pf` | 实数 [MVar] | 节点注入无功功率 |
| 节点电压幅值 | `Vbus_pf` | 实数 [p\.u\.] | 节点电压幅值 |
| 节点电压相位 | `Theta_pf` | 实数 [Deg] | 节点电压相位 |

#### 量测

量测

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 交流场无功 | `Qout` | 虚拟引脚（输出） | 交流场无功，输出容性无功为正，单位Mvar |
| 换流站总无功 | `Qpcc` | 虚拟引脚（输出） | 计及换流器和交流场的换流站总无功，发出容性无功为正，单位Mvar |
| 并网点母线电压 | `Upcc` | 虚拟引脚（输出） | 并网点母线电压，单位kV |
| 滤波器/并联电容器投入组数 | `Nc` | 虚拟引脚（输出） | 滤波器/并联电容器投入组数 |
| 并联电抗器投入组数 | `Nl` | 虚拟引脚（输出） | 并联电抗器投入组数 |


</slot>
