<!--
DO NOT EDIT THIS FILE DIRECTLY.
This file is generated by tools/comp-docs.js.
All changes will be overwritten by regeneration.
-->

<slot class="model-parameters">

#### 线路配置

线路配置

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 线路名称 | `Name` | 文本 | 输入直流传输线的名称 |
| 线路长度 | `Length` | 实数 [km] | 输入线路长度，填写单极线路参数，对于双极接线方式，填写其中一极的长度 |
| 接线方式 | `ConnectionMode` | 选择 | 选择直流传输线的接线方式 |
| 送端正极\-受端正极线路 | `Mode_PPLine` | 布尔 | 选择送端正极-受端正极线路是否启用 |
| 送端正极\-受端负极线路 | `Mode_PNLine` | 布尔 | 选择送端正极-受端负极线路是否启用 |
| 送端负极\-受端正极线路 | `Mode_NPLine` | 布尔 | 选择送端负极-受端正极线路是否启用 |
| 送端负极\-受端负极线路 | `Mode_NNLine` | 布尔 | 选择送端负极-受端负极线路是否启用 |
| 送端正极接地 | `Mode_SPGnd` | 布尔 | 选择送端正极接地是否启用 |
| 送端负极接地 | `Mode_SNGnd` | 布尔 | 选择送端负极接地是否启用 |
| 受端正极接地 | `Mode_RPGnd` | 布尔 | 选择受端正极接地是否启用 |
| 受端负极接地 | `Mode_RNGnd` | 布尔 | 选择受端负极接地是否启用 |

#### 送端正极\-受端正极线路参数

线路一次参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 单位长度电阻 | `R_PP` | 实数 [Ω/km] | 单位长度电阻，单极线路参数，对于双极接线方式，填写其中一极的电阻 |
| 单位长度电感 | `L_PP` | 实数 [mH/km] | 单位长度电感，单极线路参数，对于双极接线方式，填写其中一极的电感 |
| 单位长度电容 | `C_PP` | 实数 [μF/km] | 单位长度电容，单极线路参数，对于双极接线方式，填写其中一极的电容 |
| 送端电抗器感值 | `Ls_PP` | 实数 [mH] | 送端电抗器感值，单极线路参数，对于双极接线方式，填写其中一极的电感 |
| 受端电抗器感值 | `Lr_PP` | 实数 [mH] | 受端电抗器感值，单极线路参数，对于双极接线方式，填写其中一极的电感 |

#### 送端正极\-受端负极线路参数

线路一次参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 单位长度电阻 | `R_PN` | 实数 [Ω/km] | 单位长度电阻，单极线路参数，对于双极接线方式，填写其中一极的电阻 |
| 单位长度电感 | `L_PN` | 实数 [mH/km] | 单位长度电感，单极线路参数，对于双极接线方式，填写其中一极的电感 |
| 单位长度电容 | `C_PN` | 实数 [μF/km] | 单位长度电容，单极线路参数，对于双极接线方式，填写其中一极的电容 |
| 送端电抗器感值 | `Ls_PN` | 实数 [mH] | 送端电抗器感值，单极线路参数，对于双极接线方式，填写其中一极的电感 |
| 受端电抗器感值 | `Lr_PN` | 实数 [mH] | 受端电抗器感值，单极线路参数，对于双极接线方式，填写其中一极的电感 |

#### 送端负极\-受端正极线路参数

线路一次参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 单位长度电阻 | `R_NP` | 实数 [Ω/km] | 单位长度电阻，单极线路参数，对于双极接线方式，填写其中一极的电阻 |
| 单位长度电感 | `L_NP` | 实数 [mH/km] | 单位长度电感，单极线路参数，对于双极接线方式，填写其中一极的电感 |
| 单位长度电容 | `C_NP` | 实数 [μF/km] | 单位长度电容，单极线路参数，对于双极接线方式，填写其中一极的电容 |
| 送端电抗器感值 | `Ls_NP` | 实数 [mH] | 送端电抗器感值，单极线路参数，对于双极接线方式，填写其中一极的电感 |
| 受端电抗器感值 | `Lr_NP` | 实数 [mH] | 受端电抗器感值，单极线路参数，对于双极接线方式，填写其中一极的电感 |

#### 送端负极\-受端负极线路参数

线路一次参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 单位长度电阻 | `R_NN` | 实数 [Ω/km] | 单位长度电阻，单极线路参数，对于双极接线方式，填写其中一极的电阻 |
| 单位长度电感 | `L_NN` | 实数 [mH/km] | 单位长度电感，单极线路参数，对于双极接线方式，填写其中一极的电感 |
| 单位长度电容 | `C_NN` | 实数 [μF/km] | 单位长度电容，单极线路参数，对于双极接线方式，填写其中一极的电容 |
| 送端电抗器感值 | `Ls_NN` | 实数 [mH] | 送端电抗器感值，单极线路参数，对于双极接线方式，填写其中一极的电感 |
| 受端电抗器感值 | `Lr_NN` | 实数 [mH] | 受端电抗器感值，单极线路参数，对于双极接线方式，填写其中一极的电感 |

#### 接地极参数

接地极一次参数

| 参数名 | 键名 | 类型 [单位] | 描述 |
|:------ |:---- |:-----------:|:---- |
| 送端正极接地极电阻 | `R_SPGnd` | 实数 [Ω] | 送端正极接地极电阻 |
| 送端负极接地极电阻 | `R_SNGnd` | 实数 [Ω] | 送端负极接地极电阻 |
| 受端正极接地极电阻 | `R_RPGnd` | 实数 [Ω] | 受端正极接地极电阻 |
| 受端负极接地极电阻 | `R_RNGnd` | 实数 [Ω] | 受端负极接地极电阻 |


</slot>
