---
title: 吸收式制冷机
description: 该元件用以建模吸收式制冷机，利用热能（蒸汽/热水/烟气）驱动制冷，实现热-冷转换。
sidebar_position: 60
tags:
- components
- ieslab
---

## 元件定义

吸收式制冷机（Absorption Chiller）是一种以**热能**而非电能为驱动源的制冷设备，利用发生器中的高温热源（蒸汽、热水或烟气）驱动制冷剂-吸收剂循环，实现制冷。它可将系统中富余的热能（如工业余热、CHP 余热）转化为冷量，是"热制冷"与余热利用的关键设备。

其制冷量与驱动热输入的关系为：

$$
Q_{cool} = COP_{abs} \cdot Q_{heat,in}
$$

式中，$Q_{cool}$ 为制冷量（kW），$Q_{heat,in}$ 为驱动热功率（kW），$COP_{abs}$ 为吸收式制冷机能效比（通常 0.7~1.2）。

![吸收式制冷机](./abs-chiller.svg)

## 元件说明

### 属性

CloudPSS 元件包含统一的**属性**选项，其配置方法详见 [参数卡](docs/documents/software/10-xstudio/20-simstudio/40-workbench/20-function-zone/30-design-tab/30-param-panel/index.md) 页面。

### 参数

#### 设备参数

| 参数名 | 键值 (key) | 单位 | 类型 | 描述 |
| :--- | :--- | :--- | :--: | :--- |
| 生产厂商 | `manufacturer` |  | 文本 | 生产厂商 |
| 设备型号 | `equipType` |  | 文本 | 设备型号 |
| 采购成本 | `PurchaseCost` | 万元/台 | 实数 | 设备采购成本 |
| 固定运维成本 | `FixedOMCost` | 万元/年 | 实数 | 设备固定运维成本 |
| 可变运维成本 | `VariableOMCost` | 元/kWh | 实数 | 设备可变运维成本 |

#### 规划参数

| 参数名 | 键值 (key) | 单位 | 类型 | 描述 |
| :--- | :--- | :--- | :--: | :--- |
| 待选设备类型 | `DeviceSelection` |  | 选择 | 绑定数据管理模块录入的设备型号 |
| 最小制冷容量配置 | `MiniCoolCapacity` | kW | 实数 | 最小制冷容量配置 |
| 最大制冷容量配置 | `MaxCoolCapacity` | kW | 实数 | 最大制冷容量配置 |

### 引脚

元件包含**热接口**（驱动热源输入）与**冷接口**（制冷量输出）两个引脚，支持线连接与信号名连接。

## 常见问题

吸收式制冷机与电制冷机（Chiller）有何区别？
: 电制冷机以电能驱动压缩制冷；吸收式制冷机以热能驱动，不直接耗电，适合与余热/CHP 协同，降低电制冷高峰负荷。

吸收式制冷机适合什么场景？
: 有余热/废热可供利用、且同时存在冷负荷的场景（如医院、数据中心、工业园区），可显著提升综合能源系统的热-冷协同效率。
