---
title: 直流微电网系统
type: examples
author: zhangr
category: 1000
order: 600
---

## 描述

直流微电网可更高效可靠地接纳风、光等分布式可再生能源发电系统、储能单元、电动汽车及其他直流用电负荷。本算例提供了包含交流电网、固态变压器、光伏逆变器、储能变流器以及三相交流负载的直流微电网仿真，用以模拟智能楼宇供电系统。

本算例中的开关模块(固态变压器、三相 H 桥变流器、半桥变流器)采用快速开关搜索建模方法。该方法与传统基于插值迭代的开关算法相比，在保留高精确度的同时，极大提高了仿真效率，因而特别适用于微电网、模块化多电平变流器、固态变压器等含有大量电压源变流器的仿真分析。

## 模型介绍

该直流微网模型包含了一个 10 模块固态变压器(共 120 个 IGBT/二极管组)、一个储能系统(铅蓄电池加半桥变流器)、两个光伏系统(光伏电池加半桥变流器)以及一个带阻感负载的三相逆变器，每一变流系统各自对应一个控制系统。固态变压器采用直流母线电压外环、并网电流内环以及电容电压比值闭环控制。储能系统采用输出端口功率外环加输出电流内环控制。光伏系统采用光伏输入电压环节跟踪 MPPT 产生的参考信号，其中 MPPT 采用了定步长扰动观测法。三相逆变器则采用离网 VF 控制。
![拓扑图](DCgrid/DCgrid.png '直流微网的仿真电路图')

## 仿真

点击工作空间右侧的“全局参数”栏，设定两组光伏系统 MPPT 开始的时间\$StartMPPT1_time，\$StartMPPT2_time；储能系统功率参考变化的时间\$PrefChange_time 以及三相负载变化时间\$LoadChange_time。值得注意的是，负载变化是通过故障电阻在某一时刻切换阻值来实现。

点击`格式面板`->`电磁暂态`>`仿真控制`>`开始`，选择相应的计算节点，可得到仿真结果如下图所示。
![仿真结果图](DCgrid/T.png '直流母线电压')
可以发现，负载(PV，蓄电池，三相负载)变化时，直流母线基本维持恒定。
![仿真结果图](DCgrid/T2.png '入网电流')
入网电流具有较好的正弦度，负载变化时，入网电流跟随变化，响应速度快。
![仿真结果图](DCgrid/T3.png '蓄电池功率')
蓄电池功率按照给定参考变化，响应速度快。
![仿真结果图](DCgrid/T4.png '光伏电池1输入电压')
![仿真结果图](DCgrid/T6.png '光伏电池2输入电压')
MPPT 通过扰动输入电压，使光伏电池输出功率在最大功率点振动。
![仿真结果图](DCgrid/T7.png '三相负载电流')
负载电阻变化导致负载电流随之变化，可以看出电流环的响应速度快，电流正弦度高。
