---
title: 燃气锅炉
author: Jack
author_email:

date: 2020/4/21 18:05:35
updated: 2020/4/21 18:05:35

type: components
category: 11100
order: 2000

classname: GasBoiler
symbol: IES-CH-GasBoiler
---
## 基本描述

**该元件指燃气锅炉的设备设施,燃气锅炉包括燃气开水锅炉、燃气热水锅炉、燃气蒸汽锅炉等，其中燃气热水锅炉也称燃气采暖锅炉和燃气洗浴锅炉，燃气锅炉顾名思义指的是燃料为燃气的锅炉，燃气锅炉和燃油锅炉、电锅炉比较起来最经济，所以大多数人们都选择了燃气锅炉作为蒸汽、采暖、洗浴用的锅炉设备。**
**燃气锅炉的工作原理如下：首先管道内的天然气（或其他燃料气）在入天然气锅炉燃烧机前要通过燃气比例阀，与外部设备的鼓风机通入的空气进行充分的混合，控制好混合的比例，保证其充分的燃烧，防止燃料的不完全燃烧造成浪费，然后燃烧器点火燃烧，产生的高温气体对锅炉炉膛里的水进行加热，这些大量的热量绝大部分热传递到了锅炉内，被管道里面的水进行吸收，同时剩余的少量的余热最后由烟囱排出。锅炉的运行效率与负荷率有关，其最佳效率区大约在额定负荷的85%~100%范围内，若在低于80%的负荷下运行或短时超出100%负荷运行，效率将急剧下降。**

>水力模型：
> $$\mathrm{\Delta}p = p_{in} - p_{out} = k*m*|m|/\rho^{2}$$
> 热力模型：
> $$P*\eta = m(h_{in}-h_{out})$$
> 式中：∆p是进出口压差(kPa)，$p_{in}、p_{out}$分别为流体进出口压力(kPa)，k是局部压降系数 (kPa/(m³·s⁻¹)²),m是质量流量(kg/s)，$\rho$是密度（kg/ m³·），P是额定用电功率(kW)，\eta是供热效率，$\ h_{in},h_{out}$分别为工质的进出口比焓（kj/kg）。

![燃气锅炉](./IES-CH-2GasBoiler.svg =x300)


### 引脚

水进口和水出口  
可以在引脚处填写相同的字符使得两个元件相连。


## 数据管理模块设备参数

### 额定参数
- 局部压降系数(kPa/(m³·s⁻¹)²)

### 变工况参数示例
| 挡位 |  制热效率（%） |  供热功率（kW）  |
| :--- | :--- | :--- |
| 1 |  85 | 180 |
| 2 | 90 | 190 |
| 3 |  95 | 200 |
| 4 |  90 | 210 |
| 5 |  85 | 220 |

### 设备运行约束
- 最小供水温度 (℃)
- 最大供水温度 (℃)

### 设备经济性参数

- 采购成本(万元/台)
- 固定运维成本(万元/年)
- 可变运维成本(元/kWh)
## 仿真平台参数

**在对综合能源系统进行仿真模拟和运行优化前，务必录入编辑基础参数和仿真参数哦**

### 基础参数

>**在基础参数出编辑设备名称、台数等参数，并绑定数据管理模块录入的设备参数**
> 
> **元件名称**：输入该元件名称，方便管理及结果查看
> 
> **设备配置台数**：对于电力系统的设备元件，相当于连在同一个母线上，均为PQ节点
> 
> **待选设备类型**：选择数据管理模块录入的设备，系统将自动绑定对应的设备及参数
>
> **燃料价格模型**：选择数据管理模块录入的燃料模型名称，系统将自动绑定对应的燃料模型及污染物排放参数，用于计算系统消耗的燃料量和产生的污染物排放量。


### 仿真参数

>**在仿真参数出输入设备的仿真边界条件，主要包含运行方式和运行策略曲线**
> 
> **设定运行模式**：在输入仿真运行策略前需要指定设备运行模式。对于冷热源设备，主要有指定功率运行模式和温度运行模式。对于温度运行模式，设备功率由进出口温度与流量计算得到。对于功率运行模式，温度则由功率与流量计算得到，由于热力系统求解时需要有温度参考点，一个冷热系统中至少设置一个温度运行模式，当用户没有设置温度运行模式时，系统将任意指定一个温度参考点。
> 
> **温度模式运行策略**：录入各个时间段对应的设备运行策略，若仿真时间缺少响应的运行参数，平台采用插值和外推算法填充。
> 
> **功率模式运行策略**：录入各个时间段对应的设备功率运行策略，为更好地仿真模拟设备在启停等复杂动态过程，平台模型为多挡位变工况稳态模型，因此，设备的功率模式运行策略为各个挡位的设备组合运行策略，当前时间段的功率为各个挡位的功率与设备台数的乘机和，总功率为：
>  $$P=\sum P_{i}N_{i}$$
> 式中，$P_{i}$为第i个挡位的功率，$N_{i}$为处于第i个挡位的设备台数
> 若仿真时间缺少响应的运行参数，平台采用插值和外推算法填充。
>
> 注意，选择运行模式后，仅当前模式运行策略可编辑，其他模式策略无法编辑
> 
>![运行策略](../../功率策略.png)

### 优化参数


>**在运行优化前，需要设置优化参数**
> 
> **是否优化该设备**：选择“是”，则设备的运行策略由系统优化得到，系统不读取仿真参数的运行模式和运行策略；选择“否”，则系统按照仿真参数的运行模式和运行策略运行

## 规划设计平台参数

**在对综合能源系统进行规划设计前，务必录入编辑基础参数和约束条件哦**

### 基础参数

>**在基础参数出编辑设备名称**
> 
> **元件名称**：输入该元件名称，方便管理及结果查看
> 
>  **燃料价格模型**：选择数据管理模块录入的燃料模型名称，系统将自动绑定对应的燃料模型及污染物排放参数，用于计算系统消耗的燃料量和产生的污染物排放量。

### 规划参数

**规划设计平台主要规划选择设备型号和容量配置，并在规划年对设备运行方式按照优化目标进行运行优化**

> **待选设备类型：可选`设备类型待选`或`绑定数据管理模块录入的设备`**
 
> **选择设备类型待选时，需要输入容量配置范围。系统会从待选型号中优化选择出合适的设备型号，并进行容量配置。**
> **最小供热容量配置**：配置范围的最小值，注意不是机组出力时的最小值，机组出力是由系统优化得到
> **最大供热容量配置**：配置范围的最大值，录入最大范围前应分析一下系统拓扑，最大容量建议比对应供能需求的最大值稍大一点。

> **指定设备型号时，需绑定数据管理模块录入的设备参数并输入配置台数：系统对该设备无需选型定容，仅做运行优化**
> **设备配置台数**：对于电力系统的设备元件，相当于连在同一个母线上，均为PQ节点

### 仿真参数

>**在仿真参数出输入设备的仿真边界条件，主要包含运行方式和运行策略曲线**
> 
> **设定运行模式**：在输入仿真运行策略前需要指定设备运行模式。对于冷热源设备，主要有指定功率运行模式和温度运行模式。对于温度运行模式，设备功率由进出口温度与流量计算得到。对于功率运行模式，温度则由功率与流量计算得到，由于热力系统求解时需要有温度参考点，一个冷热系统中至少设置一个温度运行模式，当用户没有设置温度运行模式时，系统将任意指定一个温度参考点。
> 
> **温度模式运行策略**：录入各个时间段对应的设备运行策略，若仿真时间缺少响应的运行参数，平台采用插值和外推算法填充。
> 
> **功率模式运行策略**：录入各个时间段对应的设备功率运行策略，为更好地仿真模拟设备在启停等复杂动态过程，平台模型为多挡位变工况稳态模型，因此，设备的功率模式运行策略为各个挡位的设备组合运行策略，当前时间段的功率为各个挡位的功率与设备台数的乘机和，总功率为：
>  $$P=\sum P_{i}N_{i}$$
> 式中，$P_{i}$为第i个挡位的功率，$N_{i}$为处于第i个挡位的设备台数
> 若仿真时间缺少响应的运行参数，平台采用插值和外推算法填充。
>
> 注意，选择运行模式后，仅当前模式运行策略可编辑，其他模式策略无法编辑
> 
>![运行策略](../../功率策略.png)

### 优化参数


>**在运行优化前，需要设置优化参数**
> 
> **是否优化该设备**：选择“是”，则设备的运行策略由系统优化得到，系统不读取仿真参数的运行模式和运行策略；选择“否”，则系统按照仿真参数的运行模式和运行策略运行