---
title: 热泵
author: Jack
author_email:

date: 2020/4/21 18:05:35
updated: 2020/4/21 18:05:35

type: components
category: 11100
order: 1000

classname: HeatPump
symbol: IES-CH-HeatPump
---
## 基本描述

**该元件指热泵的设备设施，热泵是一种将低温热源的热能转移到高温热源的装置，从而达到制热和制冷的目的。以冬季取暖为例介绍热泵的工作原理：由压缩机排出的高温高压工质蒸汽，经换向阀后流入室内冷凝器，工质蒸汽冷凝时放出的潜热，将室内空气加热，达到室内取暖目的，冷凝后的液态工质，从反向流过节流装置进入蒸发器用，吸收外界热量而蒸发，蒸发后的蒸汽经过换向阀后被压缩机吸入，完成制热循环。根据外界热源的不同，热泵可以分为空气源热泵，水源热泵，地源热泵等。对于不同的热泵，都是通过消耗电能提供热能，它们数学模型可由下式表示：**


> 水力模型：
> $$\mathrm{\Delta}p = p_{in} - p_{out} = k*m*|m|/\rho^{2}$$
> 热力模型
> 制冷：
> $$P*{cop}_{cool} = m(h_{in}-h_{out})$$
> 制热：
> $$P*{cop}_{heat} = m(h_{out}-h_{in})$$
> 式中：∆p是进出口压差(kPa)，$p_{in}、p_{out}$分别为流体进出口压力(kPa)，k是局部压降系数 (kPa/(m³·s⁻¹)²),m是质量流量(kg/s)，$\rho$是密度（kg/ m³·），P是额定用电功率(kW)，${cop}_{cool},{cop}_{heat}$分别是制冷和供热时的性能系数，$\ h_{in},h_{out}$分别为工质的进出口比焓（kj/kg）。

![热泵](./IES-CH-1Heatpump.png =x300)

## 设备信息

### 变工况参数示例
| 挡位 |  COP |  功率（kW）（制冷为负，制热为正）  |
| :--- | :--- | :--- |
| 1 |  4.5 | -50 |
| 2 | 5 | -80 |
| 3 |  4.8 | -120 |
| 4 |  4.5 | -60 |
| 5 |  4 | -00 |
| 6 |  4.5 | 50 |
| 7 | 5 | 80 |
| 8 |  4.8 | 120 |
| 9 |  4.5 | 160 |
| 10 |  4 | 200 |