---
title: 并联电容/电抗器
author: 
author_email:

date: 2018/12/4 10:03:10
updated: 2018/12/4 10:03:10

type: components
category: 3004
order: 100

classname: _newShuntLC_3p
symbol: newShuntLC
---
## 基本描述


> **该元件用以建模三相并联电容/电抗器（单线图）。**

## 参数列表
### Configuration
| 参数名 | 单位 | 备注 | 类型 | 描述 |
| :--- | :--- | :--- | :--: | :--- |
| Name |  | 元件名称 | 文本 | 此处输入并联电容/电抗器的名称（可缺省） |
| Rated Frequency | Hz | 额定频率 | 实数（常量） | 并联电容/电抗器的额定频率 |
| Rated Voltage (L-L, RMS) | kV | 额定线电压有效值 | 实数（常量） | 并联电容/电抗器的额定线电压有效值 |
| Input Capacity | MVar | 投入容量（电容为负，电抗为正） | 实数（常量） | 并联电容/电抗器的投入容量（电容为负，电抗为正） |

### Monitoring
| 参数名 | 备注 | 类型 | 描述 |
| :--- | :--- | :--: | :--- |
| 3 Phase Current Vector \[kA\] | 三相电流 | 文本 |此处输入并联电容/电抗器三相电流量测信号的标签（3×1维），以#号开头，如#Iabc  |
| RMS Current \[kA\] | 电流均方根值 | 文本 |此处输入并联电容/电抗器电流有效值量测信号的标签（1×1维），以#号开头，如#Irms  |
| Active Power \[MW\] | 有功功率 | 文本 | 此处输入并联电容/电抗器有功功率量测信号的标签（1×1维），以#号开头，如#P |
| Reactive Power \[MVar\] | 无功功率 | 文本 | 此处输入并联电容/电抗器无功功率量测信号的标签（1×1维），以#号开头，如#Q |


## 端口列表

| 端口名 | 数据维数 | 描述 |
| :--- | :--:  | :--- |
| Pin + | 3×1 |并联电容/电抗器的接线端口 |

## 使用说明



## 相关元件


