---
title: 吸收式制冷机
author: Jack
author_email:

date: 2020/4/21 18:05:35
updated: 2020/4/21 18:05:35

type: components
category: 11100
order: 6000

classname: AbsorptionChiller
symbol: IES-CH-AbsorptionChiller
---
## 基本描述

> **该元件指吸收式制冷机的设备设施，热源流体类型有热水、蒸汽和烟气，用户根据具体工质类型在建模仿真模块参数配置面板的热源流体类型中选择切换。**
> $$Q_{AC,cooling}^{out} = COP_{AC}Q_{AC,heat}^{in}$$
> 式中：$Q_{AC,heat}^{in}$表示吸收式制冷机消耗热量，$COP_{AC}$表示吸收式制冷机性能系数,$Q_{AC,cooling}^{out}$表示吸收式制冷机制冷量。
> $$Q_{AC,cooling}^{out} = m_c(h_c^{in}-h_c^{out})$$
> 式中：$m_c$为冷水的质量流量（kg/s），$h_c^{in}$为冷水入口比焓(kJ/kg)，$h_c^{out}$为冷水出口比焓(kJ/kg)。

> **热水源吸收式制冷机：**
> $$Q_{AC,heat}^{in} = m_{hs}(h_{hs}^{in}-h_{hs}^{out})-m_{h}(h_{h}^{out}-h_{h}^{in})$$
> 式中：$m_{hs}$热水源的质量流量（kg/s），$h_{hs}^{in}$为热水源入口比焓(kJ/kg)，$h_{hs}^{out}$为热水源出口比焓(kJ/kg);$m_{h}$热水侧的质量流量（kg/s），$h_{h}^{in}$为热水入口比焓(kJ/kg)，$h_{h}^{out}$为热水出口比焓(kJ/kg)。
> ![吸收式制冷机](comp_IES/IES-CH-6AC.png =x400)

> **蒸汽源吸收式制冷机：**
> $$Q_{AC,heat}^{in} = m_{ss}(h_{ss}^{in}-h_{ss}^{out})-m_{h}(h_{h}^{out}-h_{h}^{in})$$
> 式中：$m_{ss}$蒸汽的质量流量（kg/s），$h_{ss}^{in}$为蒸汽入口比焓(kJ/kg)，$h_{ss}^{out}$为入口蒸汽温度下对应饱和水的比焓(kJ/kg);$m_{h}$热水侧的质量流量（kg/s），$h_{h}^{in}$为热水入口比焓(kJ/kg)，$h_{h}^{out}$为热水出口比焓(kJ/kg)。
> ![吸收式制冷机](comp_IES/IES-CH-6AC-1.png =x400)

> **烟气源吸收式制冷机：**
> $$Q_{AC,heat}^{in} = m_{gs}(h_{gs}^{in}-h_{gs}^{out})-m_{h}(h_{h}^{out}-h_{h}^{in})$$
> 式中：$m_{gs}$烟气的质量流量（kg/s），$h_{gs}^{in}$为烟气入口比焓(kJ/kg)，$h_{gs}^{out}$为烟气出口比焓(kJ/kg);$m_{h}$热水侧的质量流量（kg/s），$h_{h}^{in}$为热水入口比焓(kJ/kg)，$h_{h}^{out}$为热水出口比焓(kJ/kg)。
> ![吸收式制冷机](comp_IES/IES-CH-6AC-2.png =x400)

## 设备信息

### 建模仿真模块机组参数
| 元件名称 | 设备选项 |
| :--- | :--- |
| 吸收式制冷机 |  点击选择数据管理模块内已有的设备厂家及对应型号 |

### 建模仿真模块运行参数组
| 设备名称 |  运行参数  |  运行参数  |  运行参数  |  运行参数  |  运行参数  |
| :--- | :--- | :--- | :--- | :--- | :--- |
| 吸收式制冷机 |  热源流体出口温度 | 热源流体出口压力(是/否)指定 | 热源流体出口压力 |  冷水出口温度  |  热水出口温度  |

### 数据管理模块设备参数
| 设备名称 | 单位生产厂家 | 设备型号 | 设备额定运行参数 | 设备额定运行参数 | 设备额定运行参数 |
| :--- | :--- | :--- | :--- | :--- | :--- |
| 吸收式制冷机 |  可缺省 | 可缺省 | 热源流体类型  | 额定制冷量(kW) | 制冷能效比COP  |


## 端口列表
| 端口名 | 数据维数 | 描述 |
| :--- | :--:  | :--- |
|  Power  | 1×1  | 电接口  |
|  Hot Water Input | 1×1  | 热水进口  |
|  Hot Water Output | 1×1  | 热水出口  |
|  Cold Water Output | 1×1  | 冷水出口  |


## 使用说明



## 相关元件