---
title: 燃气锅炉
author: Jack
author_email:

date: 2020/4/21 18:05:35
updated: 2020/4/21 18:05:35

type: components
category: 11100
order: 2000

classname: GasBoiler
symbol: IES-CH-GasBoiler
---
## 基本描述

> **该元件指燃气锅炉的设备设施,燃气燃烧的热量传递到了锅炉内把水加热成热水或蒸汽，因此有热水锅炉和蒸汽锅炉两种类型，用户根据具体工质类型在建模仿真模块参数配置面板的锅炉类型中选择切换。**
> $$Q_{B} = Q_{in}\eta$$
> 式中：$Q_{B}$代表锅炉的供热功率（kW），$Q_{in}$代表锅炉的输入能量,η是锅炉工作效率。

> **热水燃气锅炉：**
> $$Q_{in} = m(h_{out}-h_{in})$$
> 式中：m为水的质量流量（kg/s），$h_{in}$为水入口比焓(kJ/kg)，$h_{out}$为水出口比焓(kJ/kg)。
> ![燃气锅炉](comp_IES/IES-CH-2GasBoiler.png =x400)

> **蒸汽燃气锅炉：**
> $$Q_{in} = m(h_{out}-h_{in})$$
> 式中：m为蒸汽的质量流量（kg/s），$h_{in}$为环境温度下水的比焓(kJ/kg)，$h_{out}$为蒸汽出口比焓(kJ/kg)。
> ![燃气锅炉](comp_IES/IES-CH-2GasBoiler-1.png =x400)

## 设备信息

### 建模仿真模块机组参数
| 元件名称 | 设备选项 |
| :--- | :--- |
| 燃气锅炉 |  点击选择数据管理模块内已有的设备厂家及对应型号 |

### 建模仿真模块运行参数组
| 设备名称 |  运行参数  |  运行参数  |  运行参数  |  运行参数  |
| :--- | :--- | :--- | :--- | :--- |
| 燃气锅炉 |  机组运行策略 |  参考节点模式  |  蒸汽温度  |  供水温度  |

### 数据管理模块设备参数
| 设备名称 | 单位生产厂家 | 设备型号 | 设备额定运行参数 | 设备额定运行参数 | 设备额定运行参数 |
| :--- | :--- | :--- | :--- | :--- | :--- |
| 燃气锅炉 |  可缺省 | 可缺省 | 燃气锅炉类型 | 额定供热量(kW) | 制热效率(%) |


## 端口列表
| 端口名 | 数据维数 | 描述 |
| :--- | :--:  | :--- |
|  Water Output  | 1×1  | 水出口  |


## 使用说明



## 相关元件