---
title: 蓄热电锅炉
author: Jack
author_email:

date: 2020/4/21 18:05:35
updated: 2020/4/21 18:05:35

type: components
category: 11200
order: 2000

classname: HeatStorageElectricalBoiler
symbol: IES-Charger-HeatStorageElectricalBoiler
---
## 基本描述

**该元件指蓄热电锅炉的设备设施，蓄热式电锅炉是在根据电力部门鼓励在低谷时段用电加热,并享受优惠电价的政策,推出的一种新型高效,节能的电加热产品,在蓄热式电锅炉基础上填加相应的附属设备如蓄热水箱,就构成了蓄热式电锅炉。**

> $$W_{EB}^{1} = W_{EB}^{0} + \left( {P_{EB,C}\eta_{EB,C} - \frac{P_{EB,D} }{\eta_{EB,D} } } \right)\Delta t$$
> 式中：$W_{EB}^{0}$、 $W_{EB}^{1}$分别表示蓄热/制热前后蓄热装置的储能量（kWh）；$P_{EB,C}$、$P_{EB,D}$分别表示蓄热装置的蓄热功率（kW）和热制热功率（kW）；$\eta_{EB,C}$ 、$\eta_{EB,D}$分别表示蓄热装置蓄热和热制热效率,$\Delta t$为时间步长。
> $$Q_{EB,D} = m(h_{in}-h_{out})$$
> 式中：$m$为水的质量流量（kg/s），$h_{in}$为水入口比焓(kJ/kg)，$h_{out}$为水出口比焓(kJ/kg)。

![蓄热电锅炉](comp_IES/IES-Charger-2HSEB.png =x400)

## 设备信息

### 建模仿真模块机组参数
| 元件名称 | 设备选项 |
| :--- | :--- |
| 蓄热电锅炉 |  点击选择数据管理模块内已有的设备厂家及对应型号 |

### 建模仿真模块运行参数组
| 设备名称 |  运行参数  |  运行参数  |
| :--- | :--- | :--- |
| 蓄热电锅炉 |  机组运行策略 |  供水温度  |

### 数据管理模块设备参数
| 设备名称 | 单位生产厂家 | 设备型号 | 设备额定运行参数 |设备额定运行参数 |设备额定运行参数 |设备额定运行参数 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 蓄热电锅炉 |  可缺省 | 可缺省 | 额定蓄热功率（kW）(kW) | 蓄热效率(%) | 额定放热功率（kW）(kW) | 放热效率(%)  |

## 端口列表
| 端口名 | 数据维数 | 描述 |
| :--- | :--:  | :--- |
|  Power  | 1×1  | 电接口 |
|  Water | 1×1  | 水出口  |


## 使用说明



## 相关元件