---
title: 热泵
author: Jack
author_email:

date: 2020/4/21 18:05:35
updated: 2020/4/21 18:05:35

type: components
category: 11100
order: 1000

classname: HeatPump
symbol: IES-CH-HeatPump
---
## 基本描述

**该元件指热泵的设备设施，热泵是一种将低温热源的热能转移到高温热源的装置，从而达到制热和制冷的目的。**

> $$ P_{HP}^{in}=\frac {Q_{h}} {COP_{h} }+\frac {Q_{c}} {COP_{c} } $$
> 式中：$P_{HP}^{in}$表示热泵的输入电功率（kW），$COP_{h}$表示热泵的制热能效比,$Q_{h}$表示热泵的制热功率（kW），$COP_{c}$表示热泵的制冷能效比,$Q_{c}$表示热泵的制冷功率（kW）。
> $$Q_{h} = m_1(h_{h}^{out}-h_{h}^{in})$$
> $$Q_{c} = m_2(h_{c}^{in}-h_{c}^{out})$$
> 式中：$m_1$为热水侧的质量流量（kg/s），$h_{h}^{in}$为热水入口比焓(kJ/kg)，$h_{h}^{out}$为热水出口比焓(kJ/kg)，$m_2$为冷水侧的质量流量（kg/s），$h_{c}^{in}$为冷水入口比焓(kJ/kg)，$h_{c}^{out}$为冷水出口比焓(kJ/kg)。

![热泵](./IES-CH-1Heatpump.png =x300)

## 设备信息

### 建模仿真模块机组参数
| 元件名称 | 设备选项 |
| :--- | :--- |
| 热泵 |  点击选择数据管理模块内已有的设备厂家及对应型号 |

### 建模仿真模块运行参数组
| 设备名称 |  运行参数  |  运行参数  |  运行参数  |  运行参数  |
| :--- | :--- | :--- | :--- | :--- |
| 热泵 |  机组运行策略 |  参考节点模式  |  热水出口温度  |  热水出口温度  |

### 数据管理模块设备参数
| 设备名称 | 单位生产厂家 | 设备型号 | 设备额定运行参数 | 设备额定运行参数 | 设备额定运行参数 | 设备额定运行参数 |
| :--- | :--- | :--- | :--- | :--- | :--- | :--- |
| 热泵 |  可缺省 | 可缺省 | 额定制热量(kW) | 额定能效比COP | 额定制冷量(kW) | 制冷能效比COP  |


## 端口列表
| 端口名 | 数据维数 | 描述 |
| :--- | :--:  | :--- |
|  Power  | 1×1  | 电接口  |
|  Heat Water | 1×1  | 热水接口  |
|  Cold Water | 1×1  | 冷水接口  |


## 使用说明



## 相关元件