---
title: 吸收式制冷机
author: Jack
author_email:

date: 2020/4/21 18:05:35
updated: 2020/4/21 18:05:35

type: components
category: 11100
order: 6001

classname: AbsorptionChiller
symbol: IES-CH-AbsorptionChiller
---
## 基本描述

**该元件指吸收式制冷机的设备设施，吸收式制冷系统，制冷剂液态在蒸发器中吸热蒸发，所形成的蒸气被吸收剂所吸收，在此之后，吸收了制冷剂蒸气的吸收剂由溶液泵送至发生器，在发生器中被加热，而分离出制冷剂蒸气，该蒸气在冷凝器中被冷凝成液体，再经节流后进入蒸发器。常用的吸收式制冷机有氨水吸收式制冷机和溴化锂吸收式制冷机两种。**

 **以溴化锂吸收式制冷机为例，它是以溴化锂溶液为吸收剂，以水为制冷剂，利用水在高真空下蒸发吸热达到制冷的目的。为使制冷过程能连续不断地进行下去，蒸发后的冷剂水蒸气被溴化锂溶液所吸收，溶液变稀，这一过程是在吸收器中发生的，然后以热能为动力，将溶液加热使其水份分离出来，而溶液变浓，这一过程是在发生器中进行的。发生器中充有溴化锂溶液，且压力较低，稍加热时，水便从溴化锂溶液中蒸发由来(水比溴化锂易蒸发)。蒸发出来的水蒸汽在冷凝器中冷凝，成为制冷剂水，经节流阀在蒸发器中蒸发。带走箱内的热量，蒸发出的水气又被吸收器中的溴化锂溶液吸收(溴化锂溶液特易吸收水气)，此溶液再在发生器中加热蒸发，就这样不断循环，实现制冷循环。发生器中得到的蒸汽在冷凝器中凝结成水，经节流后再送至蒸发器中蒸发。如此循环达到连续制冷的目的。其数学模型如下：**

> 水力方程
> $$∆p=p_{in}-p_{out}=k*m*|m|/ρ^2$$
> 热力方程
>  $$Q_{heat}*\eta = Q_{cool} = m\left( h_{out}{- h}_{in} \right)$$
> 式中：∆p是进出口压差(kPa)，$p_{in} 、p_{out}$分别为流体进出口压力(kPa)，k是局部压降系数 (kPa/(m³·s⁻¹)²), m是质量流量(kg/s)，ρ是密度（kg/ m³·），$Q_{heat}$是热源一次侧的供热功率(kW)，$\eta$是制冷机的冷热比，$Q_{cool}$是冷源二次侧的出口制冷功率(kW)，$h_{in},h_{out}$分别为工质的进出口比焓（kj/kg）。


> ![吸收式制冷机](./AChiller.png =x300)
> 
## 变工况参数示例
| 挡位 |  冷热比 |  制冷功率（kW）  |  电功率（kW）  |
| :--- | :--- | :--- | :--- |
| 1 |  0.5 | 100 |  2  |
| 2 |  0.6 | 180 |  2.5  |
| 3 |  0.7 | 280 |  3  |
| 4 |  0.75 | 360 |  3  |
| 5 |  0.8 | 400 |  3  |