---
title: 燃气锅炉
author: Jack
author_email:

date: 2020/4/21 18:05:35
updated: 2020/4/21 18:05:35

type: components
category: 11100
order: 2000

classname: GasBoiler
symbol: IES-CH-GasBoiler
---
## 基本描述

**该元件指燃气锅炉的设备设施,燃气锅炉包括燃气开水锅炉、燃气热水锅炉、燃气蒸汽锅炉等，其中燃气热水锅炉也称燃气采暖锅炉和燃气洗浴锅炉，燃气锅炉顾名思义指的是燃料为燃气的锅炉，燃气锅炉和燃油锅炉、电锅炉比较起来最经济，所以大多数人们都选择了燃气锅炉作为蒸汽、采暖、洗浴用的锅炉设备。**
**燃气锅炉的工作原理如下：首先管道内的天然气（或其他燃料气）在入天然气锅炉燃烧机前要通过燃气比例阀，与外部设备的鼓风机通入的空气进行充分的混合，控制好混合的比例，保证其充分的燃烧，防止燃料的不完全燃烧造成浪费，然后燃烧器点火燃烧，产生的高温气体对锅炉炉膛里的水进行加热，这些大量的热量绝大部分热传递到了锅炉内，被管道里面的水进行吸收，同时剩余的少量的余热最后由烟囱排出。锅炉的运行效率与负荷率有关，其最佳效率区大约在额定负荷的85%~100%范围内，若在低于80%的负荷下运行或短时超出100%负荷运行，效率将急剧下降。**

>水力模型：
> $$\mathrm{\Delta}p = p_{in} - p_{out} = k*m*|m|/\rho^{2}$$
> 热力模型：
> $$P*\eta = m(h_{in}-h_{out})$$
> 式中：∆p是进出口压差(kPa)，$p_{in}、p_{out}$分别为流体进出口压力(kPa)，k是局部压降系数 (kPa/(m³·s⁻¹)²),m是质量流量(kg/s)，$\rho$是密度（kg/ m³·），P是额定用电功率(kW)，\eta是供热效率，$\ h_{in},h_{out}$分别为工质的进出口比焓（kj/kg）。

![燃气锅炉](./IES-CH-2GasBoiler.svg =x300)

## 设备信息

### 变工况参数示例
| 挡位 |  制热效率（%） |  供热功率（kW）  |
| :--- | :--- | :--- |
| 1 |  85 | 180 |
| 2 | 90 | 190 |
| 3 |  95 | 200 |
| 4 |  90 | 210 |
| 5 |  85 | 220 |