---
title: 直流电流源
author: 
author_email:

date: 2018/12/4 10:03:10
updated: 2018/12/4 10:03:10

type: components
category: 3002
order: 100

classname: _newDCCurrentSource
symbol: newDCCurrentSource
---
## 基本描述


> **该元件用以建模直流电流源。**

## 参数列表
### Configuration
| 参数名 | 单位 | 备注 | 类型 | 描述 |
| :--- | :--- | :--- | :--: | :--- |
| Source Name |  | 元件名称 | 文本 | 此处输入直流电流源的名称（可缺省） |
| Is This Source Grounded? |  | 电流源一端是否接地？ | 选择 | 选择“Yes”或“No”以使电流源负端接地或不接地 |
| Rated Current Magnitude | kA | 输出电流幅值 | 实数（常量） | 输出电流的幅值 |
| Start-up Type |  | 启动方式 | 选择 | 选择电流源启动发式为“Linear Ramp”或“Real Pole Ramp” |
| Current Ramp Up Time | s | 启动时间 | 实数（常量） | 输入斜坡启动时间，仅当“启动方式"项为“Linear Ramp”时生效 |
| Current Time Constant | s | 启动时间常数 | 实数（常量） | 输入极点时间常数，仅当“启动方式”项为“RealPoleRamp”时生效 |

### Fault Setting
| 参数名 | 单位 | 备注 | 类型 | 描述 |
| :--- | :--- | :--- | :--: | :--- |
| Is This a Fault Source ? |  | 是否为故障电源 | 选择 | 选择“Yes”或“No”以选择是否为故障电源|
| Fault Start Time | s | 故障开始时间 | 实数（常量） | 故障开始的时间，仅当“是否为故障电源”项选择"Yes"时有效 |
| Fault End Time | s | 故障结束时间 | 实数（常量） | 故障结束的时间，仅当“是否为故障电源”项选择"Yes"时有效 |
| Drop Ratio | p.u. | 故障电流降 | 实数（常量） | 故障期间电流的标幺值，仅当“是否为故障电源”项选择"Yes"时有效|

### Monitoring
| 参数名 | 备注 | 类型 | 描述 |
| :--- | :--- | :--: | :--- |
| Source Voltage \[kV\] | 电流源端电压 | 文本 | 此处输入电流源电压量测信号的标签，以#号开头，如#Va |
| Source Current \[kA\] | 电流源输出电流 | 文本 | 此处输入电流源输出电流量测信号的标签，以#号开头，如#Ia |


## 端口列表

| 端口名 | 数据维数 | 描述 |
| :--- | :--:  | :--- |
| Pin - | 1×1 | 电流源的负端（参考方向），仅当电源非接地时有效 |
| Pin + | 1×1 | 电流源的正端（参考方向）|

## 使用说明

::: info
CloudPSS中的电流源为`理想电流源`模型，其内阻为无穷大。但理想电流源不能串联或成星型连接（违背基尔霍夫节点电流定律）。
:::


## 相关元件



[直流电压源](../DCVoltageSource.md)
