---
title: 五节点电力网络潮流仿真
type: guide
author: AP
order: 200
---

## 五节点电力网络潮流计算原理

五节点电力网络由发电机、变压器、传输线、负荷及交流母线组成，如图所示。母线1、2、3为PQ节点，各节点的负荷分别为：${S_1} = 1.6 + j0.8$,${S_2} = 2 + j1$,${S_3} = 3.7 + j1.3$;节点4为PV节点，给定${P_4} = 5$,${V_4} = 1.05$;节点5为平衡节点，给定${V_5} = 1.05 \angle {0^ \circ }$。


![五节点电力网络仿真图](./A1.png "仿真图" =x300)

各PQ和PV节点已知的注入功率为${P_1S} = -1.6$，${Q_1S} = -0.8$，${Q_2S} = -2$，${P_3S} = -3.7$，${P_4S} = 5$。  
    
用牛顿-拉夫逊法计算潮流，收敛指标取${10^{ - 6}}$ 时，需要进行四次迭代。迭代过程中各节点电压变化情况如表所示：

| :-----:| :----: | :----: | :----: | :----: | :----: |:----: |:----: |
| 迭代次数 | ${\theta _1}$ |  ${\theta _2}$ | ${\theta _3}$ | ${\theta _4}$ | ${V_1}$ |${V_2}$ |${V_3}$ |
| 1 | -1.9982 |  21.0307 | -3.6913 | 25.2051 | 0.9726 |1.0712 |1.0374 |
| 2 | -4.2545 |  19.1453 | -4.0304 | 23.1260 | 0.8813 |1.0505 |1.0196 |
| 3 | -4.6213 |  19.0733 | -4.0641 | 23.0545 | 0.8684 |1.0494 |1.0183 |
| 4 | -4.6316 |  19.0736 | -4.0649 | 23.0549 | 0.8681 |1.0493 |1.0183 |

迭代结果各节点电压大小和相位角列于下表：

| :-----:| :----: | :----: |
| 迭代次数 | ${\theta _1}$ |  ${\theta _2}$ | 
| 1 | 0.8681 |  -4.6316 | 
| 2 | 1.0493 |  19.0736 | 
| 3 | 1.0183 |  -4.0649 | 
| 4 | 1.0500 |  23.0549 | 
| 5 | 1.0500 |  0 | 




## 仿真分析

在CloudPSS5.0原理图界面搭建的五节点网络如图所示：


![五节点电力网络仿真图](./A2.png "仿真图" =x300)

拖拽三相交流电压源、三相双绕组变压器、三相传输线、三相交流母线、静态负荷至工作空间。  参数设置如下：

+ 单相交流电压源-1的节点类型设置为PVBus，注入有功功率为500MW，电压幅值为1.05p.u.；
+ 单相交流电压源-2的节点类型设置为SlackBus，电压幅值为1.05p.u.，相位为0；  
+ 三相交流母线电压基值设置为110kV；
+ 三相双绕组变压器-1的额定容量设置为100MVA，绕组1和绕组2的额定电压有效值设置为110V，连接方式为三角形连接，正序漏电抗为0.015p.u.，变压器分接头选择绕组2，变比为1.02；
+ 三相双绕组变压器-2的正序漏电抗为0.03p.u.，变压器分接头选择绕组1，变比为1.02；
+ 三相传输线的长度均为1km，额定电压为110kV，额定容量为100MVA，集中参数模型，标幺值输入方式；
+ 传输线-1的电阻为0.08p.u./km，电抗为0.3p.u./km，单位长度电纳为0.5p.u./km；
+ 传输线-2的电阻为0.04p.u./km，电抗为0.25p.u./km，单位长度电纳为0.5p.u./km；
+ 传输线-3的电阻为0.1p.u./km，电抗为0.35p.u./km，单位长度电纳为0.5p.u./km。

搭建完算例拓扑并设置参数后，进入运行界面，配置潮流计算方案，其中使用母线电压幅值、使用母线电压相角、考虑电压约束及考虑无功约束开关按钮均为开，求解方式设置为潮流计算，最大迭代技术设置为30次，潮流仿真结果如下图所示：

![母线潮流分布结果](./A3.png "仿真图" )

![传输线潮流分布结果](./A4.png "仿真图" )

![变压器潮流分布结果](./A5.png "仿真图" )

































